    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">97.12</td>
    <td align="right">19.9</td>
    <td align="right">59.339</td>
    <td align="right">0.611</td>
    <td align="right">2.987</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">59.339</td>
    <td align="right">0.000</td>
    <td align="right">47.5</td>
    <td align="right">18.988</td>
    <td align="right">47.471</td>
    <td align="right">59.339</td>
    <td align="right">59.339</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">8.324</td>
    <td align="right">0.611</td>
    <td align="right">2.987</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8.324</td>
    <td align="right">0.000</td>
    <td align="right">6.7</td>
    <td align="right">2.664</td>
    <td align="right">6.659</td>
    <td align="right">8.324</td>
    <td align="right">8.324</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RSD DINING B  - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">1062.27</td>
    <td align="right">507.7</td>
    <td align="right">5717.081</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">5717.081</td>
    <td align="right">0.000</td>
    <td align="right">5717.081</td>
    <td align="right">0.000</td>
    <td align="right">5717.081</td>
    <td align="right">5717.081</td>
    <td align="right">5717.081</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RSD DINING B  - STORY GROUND RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">96.04</td>
    <td align="right">45.9</td>
    <td align="right">516.865</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">516.865</td>
    <td align="right">0.000</td>
    <td align="right">516.865</td>
    <td align="right">0.000</td>
    <td align="right">516.865</td>
    <td align="right">516.865</td>
    <td align="right">516.865</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RSD DINING B END_B - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">801.980</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RSD DINING C  - STORY GROUND RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">13.47</td>
    <td align="right">6.4</td>
    <td align="right">72.505</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">72.505</td>
    <td align="right">0.000</td>
    <td align="right">72.505</td>
    <td align="right">0.000</td>
    <td align="right">72.505</td>
    <td align="right">72.505</td>
    <td align="right">72.505</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">RSD DINING C END_B - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">112.500</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RSD DINING A END_A - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">112.500</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">RSD DINING B END_A - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">801.980</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RSD DINING A  - STORY GROUND RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">13.47</td>
    <td align="right">6.4</td>
    <td align="right">72.505</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">72.505</td>
    <td align="right">0.000</td>
    <td align="right">72.505</td>
    <td align="right">0.000</td>
    <td align="right">72.505</td>
    <td align="right">72.505</td>
    <td align="right">72.505</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">RSD DINING C END_A - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">112.500</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">RSD DINING A  - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">801.980</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RSD DINING C  - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">801.980</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RSD DINING A END_B - STORY TOP RSD DINING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">112.500</td>
    <td align="right">5.382</td>
    <td align="right">11.261</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">22000.000</td>
    <td align="right">1052.471</td>
    <td align="right">29629.630</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">22000.000</td>
    <td align="right">147.638</td>
    <td align="right">4156.381</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">22000.000</td>
    <td align="right">249.197</td>
    <td align="right">7015.508</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">22000.000</td>
    <td align="right">34.957</td>
    <td align="right">984.120</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">22000.000</td>
    <td align="right">1052.471</td>
    <td align="right">29629.630</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">22000.000</td>
    <td align="right">249.197</td>
    <td align="right">7015.508</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">22000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">10000.000</td>
    <td align="right">478.396</td>
    <td align="right">13468.013</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">10000.000</td>
    <td align="right">67.108</td>
    <td align="right">1889.264</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">10000.000</td>
    <td align="right">113.271</td>
    <td align="right">3188.867</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">10000.000</td>
    <td align="right">15.889</td>
    <td align="right">447.327</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">10000.000</td>
    <td align="right">478.396</td>
    <td align="right">13468.013</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">10000.000</td>
    <td align="right">113.271</td>
    <td align="right">3188.867</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">10000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">425.455</td>
    <td align="right">20.354</td>
    <td align="right">573.003</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">425.455</td>
    <td align="right">0.000</td>
    <td align="right">425.455</td>
    <td align="right">0.000</td>
    <td align="right">425.455</td>
    <td align="right">425.455</td>
    <td align="right">425.455</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">3032.945</td>
    <td align="right">20.354</td>
    <td align="right">573.003</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3032.945</td>
    <td align="right">0.000</td>
    <td align="right">3032.945</td>
    <td align="right">0.000</td>
    <td align="right">3032.945</td>
    <td align="right">3032.945</td>
    <td align="right">3032.945</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">1796.887</td>
    <td align="right">20.354</td>
    <td align="right">573.003</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1796.887</td>
    <td align="right">0.000</td>
    <td align="right">1796.887</td>
    <td align="right">0.000</td>
    <td align="right">1796.887</td>
    <td align="right">1796.887</td>
    <td align="right">1796.887</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">12809.483</td>
    <td align="right">20.354</td>
    <td align="right">573.003</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">12809.483</td>
    <td align="right">0.000</td>
    <td align="right">12809.483</td>
    <td align="right">0.000</td>
    <td align="right">12809.483</td>
    <td align="right">12809.483</td>
    <td align="right">12809.483</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">425.455</td>
    <td align="right">20.354</td>
    <td align="right">573.003</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">425.455</td>
    <td align="right">0.000</td>
    <td align="right">425.455</td>
    <td align="right">0.000</td>
    <td align="right">425.455</td>
    <td align="right">425.455</td>
    <td align="right">425.455</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT</td>
    <td align="right">D_RSD_KTCHN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">1796.887</td>
    <td align="right">20.354</td>
    <td align="right">573.003</td>
    <td align="right">0.000</td>
    <td align="right">0.570</td>
    <td align="right">0.430</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1796.887</td>
    <td align="right">0.000</td>
    <td align="right">1796.887</td>
    <td align="right">0.000</td>
    <td align="right">1796.887</td>
    <td align="right">1796.887</td>
    <td align="right">1796.887</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">3 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">224.176</td>
    <td align="right">0.356</td>
    <td align="right">10.028</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">224.176</td>
    <td align="right">0.000</td>
    <td align="right">224.176</td>
    <td align="right">0.000</td>
    <td align="right">224.176</td>
    <td align="right">224.176</td>
    <td align="right">224.176</td>
    <td align="right">224.176</td>
    <td align="right">224.176</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">3 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">48165.000</td>
    <td align="right">76.532</td>
    <td align="right">2154.553</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">48165.000</td>
    <td align="right">0.000</td>
    <td align="right">10788.787</td>
    <td align="right">0.000</td>
    <td align="right">10788.787</td>
    <td align="right">48165.000</td>
    <td align="right">48165.000</td>
    <td align="right">48165.000</td>
    <td align="right">48165.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">3 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">266.876</td>
    <td align="right">0.424</td>
    <td align="right">11.938</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">266.876</td>
    <td align="right">0.000</td>
    <td align="right">266.876</td>
    <td align="right">0.000</td>
    <td align="right">266.876</td>
    <td align="right">266.876</td>
    <td align="right">266.876</td>
    <td align="right">266.876</td>
    <td align="right">266.876</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">33.63</td>
    <td align="right">2.4</td>
    <td align="right">181.011</td>
    <td align="right">5.382</td>
    <td align="right">74.627</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">181.011</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">239.76</td>
    <td align="right">17.3</td>
    <td align="right">1290.374</td>
    <td align="right">5.382</td>
    <td align="right">74.627</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1290.374</td>
    <td align="right">0.000</td>
    <td align="right">1290.374</td>
    <td align="right">0.000</td>
    <td align="right">1290.374</td>
    <td align="right">1290.374</td>
    <td align="right">1290.374</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">33.63</td>
    <td align="right">2.4</td>
    <td align="right">181.011</td>
    <td align="right">5.382</td>
    <td align="right">74.627</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">181.011</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.5</td>
    <td align="right">112.500</td>
    <td align="right">5.382</td>
    <td align="right">74.627</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.5</td>
    <td align="right">112.500</td>
    <td align="right">5.382</td>
    <td align="right">74.627</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">10.7</td>
    <td align="right">801.980</td>
    <td align="right">5.382</td>
    <td align="right">74.627</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">801.980</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND RSD RESTROOM ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">29.331</td>
    <td align="right">2.153</td>
    <td align="right">10.526</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">29.331</td>
    <td align="right">0.000</td>
    <td align="right">29.331</td>
    <td align="right">0.000</td>
    <td align="right">29.331</td>
    <td align="right">29.331</td>
    <td align="right">29.331</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND RSD RESTROOM ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">97.12</td>
    <td align="right">19.9</td>
    <td align="right">209.089</td>
    <td align="right">2.153</td>
    <td align="right">10.526</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">209.089</td>
    <td align="right">0.000</td>
    <td align="right">209.089</td>
    <td align="right">0.000</td>
    <td align="right">209.089</td>
    <td align="right">209.089</td>
    <td align="right">209.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND RSD RESTROOM ELEC EQUIP</td>
    <td align="right">D_RSD_DIN_MISC_YR BPR ADJUSTED</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">29.331</td>
    <td align="right">2.153</td>
    <td align="right">10.526</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">29.331</td>
    <td align="right">0.000</td>
    <td align="right">29.331</td>
    <td align="right">0.000</td>
    <td align="right">29.331</td>
    <td align="right">29.331</td>
    <td align="right">29.331</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8600.000</td>
    <td align="right">411.421</td>
    <td align="right">11582.492</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">8600.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">8600.000</td>
    <td align="right">57.713</td>
    <td align="right">1624.767</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">8600.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">8600.000</td>
    <td align="right">97.413</td>
    <td align="right">2742.426</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">8600.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">8600.000</td>
    <td align="right">13.665</td>
    <td align="right">384.702</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">8600.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">8600.000</td>
    <td align="right">411.421</td>
    <td align="right">11582.492</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">8600.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">8600.000</td>
    <td align="right">97.413</td>
    <td align="right">2742.426</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">0.000</td>
    <td align="right">4701.333</td>
    <td align="right">8600.000</td>
    <td align="right">8600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">10933.333</td>
    <td align="right">523.046</td>
    <td align="right">14725.028</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">10933.333</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">10933.333</td>
    <td align="right">73.372</td>
    <td align="right">2065.595</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">10933.333</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">10933.333</td>
    <td align="right">123.843</td>
    <td align="right">3486.495</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">10933.333</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">10933.333</td>
    <td align="right">17.372</td>
    <td align="right">489.078</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">10933.333</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">10933.333</td>
    <td align="right">523.046</td>
    <td align="right">14725.028</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">10933.333</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">10933.333</td>
    <td align="right">123.843</td>
    <td align="right">3486.495</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">0.000</td>
    <td align="right">5976.889</td>
    <td align="right">10933.333</td>
    <td align="right">10933.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">17500.000</td>
    <td align="right">837.193</td>
    <td align="right">23569.024</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">17500.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">17500.000</td>
    <td align="right">117.440</td>
    <td align="right">3306.212</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">17500.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">17500.000</td>
    <td align="right">198.225</td>
    <td align="right">5580.518</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">17500.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">629.35</td>
    <td align="right">22.4</td>
    <td align="right">17500.000</td>
    <td align="right">27.807</td>
    <td align="right">782.823</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">17500.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">17500.000</td>
    <td align="right">837.193</td>
    <td align="right">23569.024</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">17500.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0</td>
    <td align="right">D_RSD_KTCHN_COOK_YR</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">17500.000</td>
    <td align="right">198.225</td>
    <td align="right">5580.518</td>
    <td align="right">0.320</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.630</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">0.000</td>
    <td align="right">9566.667</td>
    <td align="right">17500.000</td>
    <td align="right">17500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LOW TEMPERATURE</td>
    <td align="right">R404A</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 72KBTU/HR</td>
    <td align="right">2.2712E-002</td>
    <td align="right">21085.6</td>
    <td align="right">24.207</td>
    <td align="right">0.9491</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">333GAL NATURALGAS WATER HEATER - 333KBTU/HR 0.802 THERM EFF 0.802 THERM EFF</td>
    <td align="right">1.2608</td>
    <td align="right">97618.8</td>
    <td align="right">0.513</td>
    <td align="right">0.6259</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RSD DINING A  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">13.47</td>
    <td align="right">6.4</td>
    <td align="right">9.651E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RSD DINING A  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">13.47</td>
    <td align="right">6.4</td>
    <td align="right">9.651E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RSD DINING A  - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RSD DINING A  - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">RSD DINING A END_A - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RSD DINING A END_A - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">RSD DINING A END_B - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RSD DINING A END_B - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">RSD DINING B  - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">1062.27</td>
    <td align="right">507.7</td>
    <td align="right">0.878</td>
    <td align="right">8.266E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.751</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">RSD DINING B  - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">1062.27</td>
    <td align="right">507.7</td>
    <td align="right">0.878</td>
    <td align="right">8.266E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.751</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RSD DINING B END_A - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RSD DINING B END_A - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RSD DINING B END_B - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">RSD DINING B END_B - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RSD DINING C  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">13.47</td>
    <td align="right">6.4</td>
    <td align="right">9.651E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">RSD DINING C  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">13.47</td>
    <td align="right">6.4</td>
    <td align="right">9.651E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">RSD DINING C  - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">RSD DINING C  - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">149.01</td>
    <td align="right">71.2</td>
    <td align="right">0.230</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RSD DINING C END_A - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">RSD DINING C END_A - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RSD DINING C END_B - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">RSD DINING C END_B - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">10.0</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">6.324E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">6.324E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">0.107</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">5.3</td>
    <td align="right">0.107</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">6.324E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">88.28</td>
    <td align="right">3.1</td>
    <td align="right">6.324E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.7</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">33.63</td>
    <td align="right">2.4</td>
    <td align="right">2.409E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">33.63</td>
    <td align="right">2.4</td>
    <td align="right">2.409E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.5</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.5</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">10.7</td>
    <td align="right">0.107</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">149.01</td>
    <td align="right">10.7</td>
    <td align="right">0.107</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">33.63</td>
    <td align="right">2.4</td>
    <td align="right">2.409E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">33.63</td>
    <td align="right">2.4</td>
    <td align="right">2.409E-002</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.5</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.5</td>
    <td align="right">2.995E-002</td>
    <td align="right">1.433E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.302</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">9.760E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">9.760E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">9.760E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">0.000</td>
    <td align="right">9.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">5.960E-002</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">13.62</td>
    <td align="right">2.8</td>
    <td align="right">9.760E-003</td>
    <td align="right">7.164E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.651</td>
    <td align="right">3.700E-003</td>
    <td align="right">5.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">4.600E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1534.88638</td>
    <td align="right">1765.11934</td>
    <td align="right">0.13574</td>
    <td align="right">0.15610</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">24.08525</td>
    <td align="right">9.44007E-003</td>
    <td align="right">13.47183</td>
    <td align="right">6.43842</td>
    <td align="right">5.58445E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">257.40749</td>
    <td align="right">321.75936</td>
    <td align="right">7.06019E-003</td>
    <td align="right">5.58445E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">13.47183</td>
    <td align="right">6.43842</td>
    <td align="right">5.58445E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">12123.23996</td>
    <td align="right">13941.72596</td>
    <td align="right">1.13729</td>
    <td align="right">1.30788</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">37.20800</td>
    <td align="right">7.85666E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">5486.59414</td>
    <td align="right">6858.24267</td>
    <td align="right">0.14823</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">2312.99994</td>
    <td align="right">2659.94994</td>
    <td align="right">0.21695</td>
    <td align="right">0.24950</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:45:00</td>
    <td align="right">30.99650</td>
    <td align="right">9.45126E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">1250.50783</td>
    <td align="right">1563.13479</td>
    <td align="right">3.38830E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">2491.92068</td>
    <td align="right">2865.70878</td>
    <td align="right">0.23372</td>
    <td align="right">0.26878</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">35.28800</td>
    <td align="right">7.85359E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">1250.34487</td>
    <td align="right">1562.93108</td>
    <td align="right">3.38786E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">7643.60594</td>
    <td align="right">8790.14683</td>
    <td align="right">0.66971</td>
    <td align="right">0.77016</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">23.58150</td>
    <td align="right">5.88578E-003</td>
    <td align="right">96.03674</td>
    <td align="right">45.89765</td>
    <td align="right">0.39810</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.39810</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:15:00</td>
    <td align="right">24.04800</td>
    <td align="right">7.90330E-003</td>
    <td align="right">96.03674</td>
    <td align="right">45.89765</td>
    <td align="right">0.39810</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">66892.13169</td>
    <td align="right">76925.95144</td>
    <td align="right">6.20864</td>
    <td align="right">7.13994</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 07:15:00</td>
    <td align="right">19.69600</td>
    <td align="right">1.44571E-002</td>
    <td align="right">1062.26838</td>
    <td align="right">507.67678</td>
    <td align="right">4.40340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">19701.47950</td>
    <td align="right">24626.84937</td>
    <td align="right">0.53324</td>
    <td align="right">4.40340</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">1062.26838</td>
    <td align="right">507.67678</td>
    <td align="right">4.40340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">14458.41321</td>
    <td align="right">16627.17519</td>
    <td align="right">1.35636</td>
    <td align="right">1.55981</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:30:00</td>
    <td align="right">30.75400</td>
    <td align="right">9.45086E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">5486.59414</td>
    <td align="right">6858.24267</td>
    <td align="right">0.14823</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">15160.34491</td>
    <td align="right">17434.39665</td>
    <td align="right">1.42215</td>
    <td align="right">1.63547</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">35.28800</td>
    <td align="right">7.85359E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">5485.70840</td>
    <td align="right">6857.13550</td>
    <td align="right">0.14821</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1687.86869</td>
    <td align="right">1941.04900</td>
    <td align="right">0.15830</td>
    <td align="right">0.18205</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">32.80000</td>
    <td align="right">4.22555E-003</td>
    <td align="right">13.47183</td>
    <td align="right">6.43842</td>
    <td align="right">5.58445E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">257.32953</td>
    <td align="right">321.66192</td>
    <td align="right">7.05806E-003</td>
    <td align="right">5.58445E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">13.47183</td>
    <td align="right">6.43842</td>
    <td align="right">5.58445E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">15773.77552</td>
    <td align="right">18139.84185</td>
    <td align="right">1.47960</td>
    <td align="right">1.70154</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">35.90000</td>
    <td align="right">5.90410E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">5485.70840</td>
    <td align="right">6857.13550</td>
    <td align="right">0.14821</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">149.01272</td>
    <td align="right">71.21581</td>
    <td align="right">0.61770</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">2730.85587</td>
    <td align="right">3140.48425</td>
    <td align="right">0.25611</td>
    <td align="right">0.29453</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">35.90000</td>
    <td align="right">5.90410E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">1250.34487</td>
    <td align="right">1562.93108</td>
    <td align="right">3.38786E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">2879.05849</td>
    <td align="right">3310.91726</td>
    <td align="right">0.27001</td>
    <td align="right">0.31051</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:15:00</td>
    <td align="right">34.76400</td>
    <td align="right">5.90237E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">1250.18192</td>
    <td align="right">1562.72740</td>
    <td align="right">3.38741E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">9.99000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">24030.96925</td>
    <td align="right">27635.61464</td>
    <td align="right">2.15550</td>
    <td align="right">2.47882</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">24.08525</td>
    <td align="right">9.44007E-003</td>
    <td align="right">88.28350</td>
    <td align="right">3.13591</td>
    <td align="right">8.94718E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1541.41863</td>
    <td align="right">1926.77329</td>
    <td align="right">4.28343E-002</td>
    <td align="right">8.94718E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">88.28350</td>
    <td align="right">3.13591</td>
    <td align="right">8.94718E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">19161.59042</td>
    <td align="right">22035.82898</td>
    <td align="right">1.73737</td>
    <td align="right">1.99797</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">24.08525</td>
    <td align="right">9.44007E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.74250</td>
    <td align="right">2.11845E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">822.42565</td>
    <td align="right">1028.03206</td>
    <td align="right">2.23696E-002</td>
    <td align="right">2.79620E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.74250</td>
    <td align="right">2.11845E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">51800.90642</td>
    <td align="right">59571.04238</td>
    <td align="right">4.35896</td>
    <td align="right">5.01281</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">24.08525</td>
    <td align="right">9.44007E-003</td>
    <td align="right">629.34740</td>
    <td align="right">22.35499</td>
    <td align="right">0.63782</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.63782</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:15:00</td>
    <td align="right">24.04800</td>
    <td align="right">7.90330E-003</td>
    <td align="right">629.34740</td>
    <td align="right">22.35499</td>
    <td align="right">0.63782</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">30114.81443</td>
    <td align="right">34632.03659</td>
    <td align="right">2.67737</td>
    <td align="right">3.07898</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">24.08525</td>
    <td align="right">9.44007E-003</td>
    <td align="right">149.01272</td>
    <td align="right">5.29307</td>
    <td align="right">0.15102</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2605.70530</td>
    <td align="right">3257.13163</td>
    <td align="right">7.24096E-002</td>
    <td align="right">0.15102</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">149.01272</td>
    <td align="right">5.29307</td>
    <td align="right">0.15102</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">24186.49996</td>
    <td align="right">27814.47496</td>
    <td align="right">2.27437</td>
    <td align="right">2.61553</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">32.80000</td>
    <td align="right">4.22555E-003</td>
    <td align="right">88.28350</td>
    <td align="right">3.13591</td>
    <td align="right">8.94718E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1540.95331</td>
    <td align="right">1926.19164</td>
    <td align="right">4.28213E-002</td>
    <td align="right">8.94718E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">88.28350</td>
    <td align="right">3.13591</td>
    <td align="right">8.94718E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">18775.16699</td>
    <td align="right">21591.44204</td>
    <td align="right">1.74496</td>
    <td align="right">2.00671</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 07:15:00</td>
    <td align="right">19.69600</td>
    <td align="right">1.44571E-002</td>
    <td align="right">20.90318</td>
    <td align="right">0.74250</td>
    <td align="right">2.11845E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">822.26724</td>
    <td align="right">1027.83406</td>
    <td align="right">2.23653E-002</td>
    <td align="right">2.79567E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.74250</td>
    <td align="right">2.11845E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">963.52226</td>
    <td align="right">1108.05060</td>
    <td align="right">9.03014E-002</td>
    <td align="right">0.10385</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">28.71700</td>
    <td align="right">9.44754E-003</td>
    <td align="right">33.63291</td>
    <td align="right">2.42555</td>
    <td align="right">4.27992E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">665.89920</td>
    <td align="right">832.37400</td>
    <td align="right">1.85046E-002</td>
    <td align="right">4.27992E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">33.63291</td>
    <td align="right">2.42555</td>
    <td align="right">4.27992E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1312.16204</td>
    <td align="right">1508.98635</td>
    <td align="right">0.12297</td>
    <td align="right">0.14142</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:30:00</td>
    <td align="right">34.96800</td>
    <td align="right">7.85308E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.50750</td>
    <td align="right">2.66001E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">828.29312</td>
    <td align="right">1035.36640</td>
    <td align="right">2.25274E-002</td>
    <td align="right">2.81593E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.50750</td>
    <td align="right">2.66001E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">5249.51505</td>
    <td align="right">6036.94231</td>
    <td align="right">0.46308</td>
    <td align="right">0.53254</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 07:15:00</td>
    <td align="right">24.38400</td>
    <td align="right">9.58824E-003</td>
    <td align="right">239.75925</td>
    <td align="right">17.29101</td>
    <td align="right">0.30510</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">152.77427</td>
    <td align="right">190.96783</td>
    <td align="right">4.24553E-003</td>
    <td align="right">0.30510</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">239.75925</td>
    <td align="right">17.29101</td>
    <td align="right">0.30510</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">7216.35138</td>
    <td align="right">8298.80409</td>
    <td align="right">0.67631</td>
    <td align="right">0.77775</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:45:00</td>
    <td align="right">34.64800</td>
    <td align="right">7.85257E-003</td>
    <td align="right">149.01272</td>
    <td align="right">10.74653</td>
    <td align="right">0.18962</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2825.37299</td>
    <td align="right">3531.71624</td>
    <td align="right">7.85139E-002</td>
    <td align="right">0.18962</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">149.01272</td>
    <td align="right">10.74653</td>
    <td align="right">0.18962</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1796.18937</td>
    <td align="right">2065.61778</td>
    <td align="right">0.16833</td>
    <td align="right">0.19358</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">32.80000</td>
    <td align="right">4.22555E-003</td>
    <td align="right">33.63291</td>
    <td align="right">2.42555</td>
    <td align="right">4.27992E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">665.71119</td>
    <td align="right">832.13898</td>
    <td align="right">1.84993E-002</td>
    <td align="right">4.27992E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">33.63291</td>
    <td align="right">2.42555</td>
    <td align="right">4.27992E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1691.95110</td>
    <td align="right">1945.74377</td>
    <td align="right">0.15856</td>
    <td align="right">0.18234</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:30:00</td>
    <td align="right">34.48000</td>
    <td align="right">5.90193E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.50750</td>
    <td align="right">2.66001E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">828.13540</td>
    <td align="right">1035.16925</td>
    <td align="right">2.25232E-002</td>
    <td align="right">2.81540E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.50750</td>
    <td align="right">2.66001E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">592.67199</td>
    <td align="right">681.57279</td>
    <td align="right">5.31831E-002</td>
    <td align="right">6.11606E-002</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">24.08525</td>
    <td align="right">9.44007E-003</td>
    <td align="right">13.62448</td>
    <td align="right">2.78640</td>
    <td align="right">3.01074E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">266.03863</td>
    <td align="right">332.54829</td>
    <td align="right">7.29511E-003</td>
    <td align="right">3.01074E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">13.62448</td>
    <td align="right">2.78640</td>
    <td align="right">3.01074E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">3639.57231</td>
    <td align="right">4185.50816</td>
    <td align="right">0.32294</td>
    <td align="right">0.37138</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">23.58150</td>
    <td align="right">5.88578E-003</td>
    <td align="right">97.12498</td>
    <td align="right">19.86345</td>
    <td align="right">0.21463</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.21463</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:15:00</td>
    <td align="right">24.04800</td>
    <td align="right">7.90330E-003</td>
    <td align="right">97.12498</td>
    <td align="right">19.86345</td>
    <td align="right">0.21463</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">943.32504</td>
    <td align="right">1084.82379</td>
    <td align="right">8.84235E-002</td>
    <td align="right">0.10169</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">32.80000</td>
    <td align="right">4.22555E-003</td>
    <td align="right">13.62448</td>
    <td align="right">2.78640</td>
    <td align="right">3.01074E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">265.95994</td>
    <td align="right">332.44992</td>
    <td align="right">7.29296E-003</td>
    <td align="right">3.01074E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">2.00000</td>
    <td align="right">4.37640E-003</td>
    <td align="right">13.62448</td>
    <td align="right">2.78640</td>
    <td align="right">3.01074E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3980.22</td>
    <td align="right">0.13709</td>
    <td align="right">0.13709</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3287.26</td>
    <td align="right">5.58445E-002</td>
    <td align="right">5.58445E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">37290.10</td>
    <td align="right">1.30788</td>
    <td align="right">1.30788</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">36360.63</td>
    <td align="right">0.61770</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7070.17</td>
    <td align="right">0.24711</td>
    <td align="right">0.24711</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5100.59</td>
    <td align="right">8.66496E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7358.14</td>
    <td align="right">0.26878</td>
    <td align="right">0.26878</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5100.59</td>
    <td align="right">8.66496E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">17755.66</td>
    <td align="right">0.61028</td>
    <td align="right">0.61028</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">23433.95</td>
    <td align="right">0.39810</td>
    <td align="right">0.39810</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">206586.41</td>
    <td align="right">7.13994</td>
    <td align="right">7.13994</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">259204.37</td>
    <td align="right">4.40340</td>
    <td align="right">4.40340</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">43138.81</td>
    <td align="right">1.53311</td>
    <td align="right">1.53311</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">36360.63</td>
    <td align="right">0.61770</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">44363.77</td>
    <td align="right">1.63547</td>
    <td align="right">1.63547</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">36360.63</td>
    <td align="right">0.61770</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4894.23</td>
    <td align="right">0.18031</td>
    <td align="right">0.18031</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3287.26</td>
    <td align="right">5.58445E-002</td>
    <td align="right">5.58445E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">47481.39</td>
    <td align="right">1.63144</td>
    <td align="right">1.63144</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">36360.63</td>
    <td align="right">0.61770</td>
    <td align="right">0.61770</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8412.22</td>
    <td align="right">0.29343</td>
    <td align="right">0.29343</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5100.59</td>
    <td align="right">8.66496E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8645.81</td>
    <td align="right">0.30902</td>
    <td align="right">0.30902</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5100.59</td>
    <td align="right">8.66496E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">66497.79</td>
    <td align="right">2.28673</td>
    <td align="right">2.28673</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5266.72</td>
    <td align="right">8.94718E-002</td>
    <td align="right">8.94718E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">56791.28</td>
    <td align="right">1.96234</td>
    <td align="right">1.96234</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1587.68</td>
    <td align="right">2.79833E-002</td>
    <td align="right">2.79833E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">122182.77</td>
    <td align="right">4.19863</td>
    <td align="right">4.19863</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">37544.93</td>
    <td align="right">0.63782</td>
    <td align="right">0.63782</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">83743.04</td>
    <td align="right">2.99912</td>
    <td align="right">2.99912</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">8889.64</td>
    <td align="right">0.15102</td>
    <td align="right">0.15102</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">72477.59</td>
    <td align="right">2.49030</td>
    <td align="right">2.49030</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5266.72</td>
    <td align="right">8.94718E-002</td>
    <td align="right">8.94718E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">57778.72</td>
    <td align="right">2.00671</td>
    <td align="right">2.00671</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1587.40</td>
    <td align="right">2.79781E-002</td>
    <td align="right">2.79781E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2961.24</td>
    <td align="right">0.10326</td>
    <td align="right">0.10326</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2519.36</td>
    <td align="right">4.27992E-002</td>
    <td align="right">4.27992E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3761.94</td>
    <td align="right">0.14142</td>
    <td align="right">0.14142</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:45:00</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1599.30</td>
    <td align="right">2.81880E-002</td>
    <td align="right">2.81880E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11625.77</td>
    <td align="right">0.41036</td>
    <td align="right">0.41036</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">17959.78</td>
    <td align="right">0.30510</td>
    <td align="right">0.30510</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">20483.73</td>
    <td align="right">0.77775</td>
    <td align="right">0.77775</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">11162.18</td>
    <td align="right">0.18962</td>
    <td align="right">0.18962</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5208.08</td>
    <td align="right">0.19176</td>
    <td align="right">0.19176</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2519.36</td>
    <td align="right">4.27992E-002</td>
    <td align="right">4.27992E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4844.01</td>
    <td align="right">0.17666</td>
    <td align="right">0.17666</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1599.02</td>
    <td align="right">2.81830E-002</td>
    <td align="right">2.81830E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1752.01</td>
    <td align="right">6.05420E-002</td>
    <td align="right">6.05420E-002</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1772.26</td>
    <td align="right">3.01074E-002</td>
    <td align="right">3.01074E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7922.47</td>
    <td align="right">0.27265</td>
    <td align="right">0.27265</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">12633.92</td>
    <td align="right">0.21463</td>
    <td align="right">0.21463</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2726.06</td>
    <td align="right">0.10027</td>
    <td align="right">0.10027</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1772.26</td>
    <td align="right">3.01074E-002</td>
    <td align="right">3.01074E-002</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15610</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.30788</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24950</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26878</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77016</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.13994</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.55981</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.63547</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18205</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.70154</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29453</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.31051</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">247.85512</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.47882</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">58.68550</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.99797</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1766.88709</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.01281</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">418.35186</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.07898</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">247.85512</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61553</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">58.68550</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.00671</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10385</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14142</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.53254</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77775</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19358</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18234</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">15.30024</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.11606E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">109.07100</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37138</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">15.30024</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10169</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.30788</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.30788</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.96821</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24711</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24711</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97628</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26878</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26878</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97775</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.13994</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.13994</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.99086</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.53311</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.53311</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.99240</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.63547</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.63547</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97847</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18031</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18031</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.98887</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29343</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29343</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97660</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30902</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30902</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.98892</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00671</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00671</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.98366</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10326</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10326</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.98384</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14142</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14142</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97738</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77775</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77775</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97787</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.98977</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10027</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10027</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.99154</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2606.82038</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">3593.71989</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9269.88051</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">7035.36562</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2606.82038</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3593.71989</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72769</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">7035.36562</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15748</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">179.60636</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">25302.47000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">30237.71478</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">74540.46216</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">60602.51179</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">25302.47000</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">30237.71478</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71387</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">60602.51179</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.26630</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1444.24092</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4160.30000</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">5277.91336</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">14201.30675</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">10804.56188</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4160.30000</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5277.91336</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74219</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">10804.56188</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24125</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">275.15403</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4359.62000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">5450.02237</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">15469.70296</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">11584.68755</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4359.62000</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5450.02237</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76247</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">11584.68755</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26280</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">299.72954</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">13967.21000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">18945.96894</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">45937.54180</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13967.21000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18945.96894</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">45937.54180</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.76295</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">870.16219</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">157980.52000</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">175681.75896</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">416449.64226</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">361333.53046</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">157980.52000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">175681.75896</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">361333.53046</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">7.07470</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">13287.48547</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">26851.74000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">35054.58379</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">89560.21123</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">69840.23374</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">26851.74000</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">35054.58379</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72515</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">69840.23374</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.52146</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1665.84238</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">28086.28000</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">34773.77554</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">94199.08527</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">72693.31933</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28086.28000</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">34773.77554</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74507</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">72693.31933</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.60027</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1752.12660</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2951.53279</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">3351.16766</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">10495.68144</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">7789.25353</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2951.53279</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3351.16766</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80081</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">7789.25353</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17830</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">203.35657</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">28997.40000</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">36849.12868</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">98088.46736</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">75085.43854</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28997.40000</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">36849.12868</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73921</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">75085.43854</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.66634</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1824.47009</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4743.64639</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">5915.53354</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">16868.45613</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">12444.98911</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4743.64639</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5915.53354</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76382</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">12444.98911</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.28656</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">326.83074</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5058.77530</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">6137.94623</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">17989.05784</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">13134.21395</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5058.77530</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6137.94623</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77401</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">13134.21395</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30560</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">348.54269</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">43252.83891</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">144994.53241</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">91312.03020</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43252.83891</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80059</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">91312.03020</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">2.46319</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2696.93466</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">32878.96158</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">39556.40808</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">112691.98162</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">72367.90127</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32878.96158</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">39556.40808</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77759</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">72367.90127</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.98622</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2265.31545</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.90799</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.88071</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.90799</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">81244.73297</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">92042.29412</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">294328.53343</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.90799</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">81244.73297</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">92042.29412</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80053</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">294328.53343</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">4.90799</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9078.37199</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.16774</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.16764</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.16774</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">52842.74344</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">186461.79024</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">118285.67686</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.16774</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">52842.74344</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80083</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">118285.67686</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">3.16774</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3390.84329</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">42433.30041</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">48144.69171</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">150893.25964</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">94939.85932</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">42433.30041</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">48144.69171</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80004</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">94939.85932</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">2.56340</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2806.65246</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">32675.19113</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">39369.53657</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">111993.56251</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">71922.24601</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32675.19113</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">39369.53657</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77714</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">71922.24601</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.97391</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2251.27594</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">1882.54000</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">2207.36763</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">5980.26704</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4700.52646</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1882.54000</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2207.36763</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74511</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4700.52646</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10159</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">115.86924</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">2333.93699</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">7842.05529</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">5639.49222</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2333.93699</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80042</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">5639.49222</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13822</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">157.63969</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">10019.41000</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">13113.27576</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">31084.72406</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">27752.19482</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10019.41000</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13113.27576</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">27752.19482</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52807</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">602.27465</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">13604.81218</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">44768.91309</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">32064.21363</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13604.81218</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80022</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">32064.21363</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.76054</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">867.40938</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">3304.37616</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11172.62386</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">7893.91959</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3304.37616</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80058</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">7893.91959</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18980</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">216.47251</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">2961.79339</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">10151.48747</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">7113.13272</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2961.79339</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">7113.13272</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17892</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">204.06351</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">1201.57000</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">1497.69499</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">3730.58540</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">3013.69669</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1201.57000</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1497.69499</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71653</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">3013.69669</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">6.33757E-002</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">72.28107</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6937.21000</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">9139.12175</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">22153.81462</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6937.21000</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9139.12175</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">22153.81462</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36803</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">419.74724</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">1645.69896</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">1859.21013</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">5852.12271</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4318.47729</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1645.69896</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1859.21013</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80043</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4318.47729</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">9.94167E-002</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">113.38641</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">PlantLoop</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">PlantLoop</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">4421.50910</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 72KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.10673E-004</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.89606E-003</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">User-Specified Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.89606E-003</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">PlantLoop</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">PlantLoop</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">39793.58190</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">333GAL NATURALGAS WATER HEATER - 333KBTU/HR 0.802 THERM EFF 0.802 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.89606E-003</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">3481.9</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
    <td align="right">13.04</td>
    <td align="right">12.37</td>
    <td align="right">12.8</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">29342.4</td>
    <td align="right">3.36</td>
    <td align="right">11.47</td>
    <td align="right">13.14</td>
    <td align="right">12.46</td>
    <td align="right">13.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">5106.0</td>
    <td align="right">3.32</td>
    <td align="right">11.32</td>
    <td align="right">12.95</td>
    <td align="right">12.28</td>
    <td align="right">12.7</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">5261.9</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">12.83</td>
    <td align="right">12.16</td>
    <td align="right">12.5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">18408.6</td>
    <td align="right">3.38</td>
    <td align="right">11.54</td>
    <td align="right">13.22</td>
    <td align="right">12.54</td>
    <td align="right">13.1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">170698.4</td>
    <td align="right">3.38</td>
    <td align="right">11.54</td>
    <td align="right">13.22</td>
    <td align="right">12.54</td>
    <td align="right">13.1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">33975.3</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
    <td align="right">13.06</td>
    <td align="right">12.39</td>
    <td align="right">12.8</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">33632.8</td>
    <td align="right">3.31</td>
    <td align="right">11.31</td>
    <td align="right">12.93</td>
    <td align="right">12.26</td>
    <td align="right">12.7</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">3222.6</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">12.59</td>
    <td align="right">11.94</td>
    <td align="right">12.1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">35662.8</td>
    <td align="right">3.32</td>
    <td align="right">11.34</td>
    <td align="right">12.97</td>
    <td align="right">12.30</td>
    <td align="right">12.7</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">5710.3</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">12.82</td>
    <td align="right">12.15</td>
    <td align="right">12.5</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">5918.7</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">12.75</td>
    <td align="right">12.09</td>
    <td align="right">12.4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">41468.1</td>
    <td align="right">3.19</td>
    <td align="right">10.90</td>
    <td align="right">12.41</td>
    <td align="right">11.77</td>
    <td align="right">11.9</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">38130.2</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">12.73</td>
    <td align="right">12.07</td>
    <td align="right">12.3</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">88502.4</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">12.58</td>
    <td align="right">11.93</td>
    <td align="right">12.1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">50539.8</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
    <td align="right">12.28</td>
    <td align="right">11.64</td>
    <td align="right">11.7</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
