    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">46296.0</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">12.59</td>
    <td align="right">11.93</td>
    <td align="right">12.1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">37952.4</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">12.73</td>
    <td align="right">12.07</td>
    <td align="right">12.4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">2134.9</td>
    <td align="right">3.31</td>
    <td align="right">11.31</td>
    <td align="right">12.93</td>
    <td align="right">12.26</td>
    <td align="right">12.7</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">2233.5</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">12.31</td>
    <td align="right">11.67</td>
    <td align="right">11.7</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">12741.3</td>
    <td align="right">3.38</td>
    <td align="right">11.54</td>
    <td align="right">13.22</td>
    <td align="right">12.54</td>
    <td align="right">13.1</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">13054.4</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">12.46</td>
    <td align="right">11.82</td>
    <td align="right">12.0</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">3166.8</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">12.39</td>
    <td align="right">11.75</td>
    <td align="right">11.9</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">2831.7</td>
    <td align="right">3.16</td>
    <td align="right">10.77</td>
    <td align="right">12.26</td>
    <td align="right">11.62</td>
    <td align="right">11.7</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">1452.8</td>
    <td align="right">3.36</td>
    <td align="right">11.46</td>
    <td align="right">13.12</td>
    <td align="right">12.44</td>
    <td align="right">12.9</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">8879.9</td>
    <td align="right">3.38</td>
    <td align="right">11.54</td>
    <td align="right">13.22</td>
    <td align="right">12.54</td>
    <td align="right">13.1</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">1787.5</td>
    <td align="right">3.23</td>
    <td align="right">11.02</td>
    <td align="right">12.58</td>
    <td align="right">11.92</td>
    <td align="right">12.1</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">3456.5</td>
    <td align="right">3.24</td>
    <td align="right">11.04</td>
    <td align="right">12.60</td>
    <td align="right">12.29</td>
    <td align="right">12.2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">29138.4</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">12.71</td>
    <td align="right">12.40</td>
    <td align="right">12.3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">5067.1</td>
    <td align="right">3.21</td>
    <td align="right">10.96</td>
    <td align="right">12.49</td>
    <td align="right">12.18</td>
    <td align="right">12.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">5219.6</td>
    <td align="right">3.18</td>
    <td align="right">10.85</td>
    <td align="right">12.35</td>
    <td align="right">12.05</td>
    <td align="right">11.8</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">18285.6</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">12.80</td>
    <td align="right">12.49</td>
    <td align="right">12.5</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">169558.7</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">12.80</td>
    <td align="right">12.49</td>
    <td align="right">12.5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">33730.2</td>
    <td align="right">3.24</td>
    <td align="right">11.06</td>
    <td align="right">12.62</td>
    <td align="right">12.31</td>
    <td align="right">12.2</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">33375.0</td>
    <td align="right">3.21</td>
    <td align="right">10.95</td>
    <td align="right">12.48</td>
    <td align="right">12.17</td>
    <td align="right">12.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">3193.9</td>
    <td align="right">3.12</td>
    <td align="right">10.63</td>
    <td align="right">12.08</td>
    <td align="right">11.78</td>
    <td align="right">11.4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">35394.4</td>
    <td align="right">3.22</td>
    <td align="right">10.98</td>
    <td align="right">12.52</td>
    <td align="right">12.21</td>
    <td align="right">12.0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">5664.2</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">12.34</td>
    <td align="right">12.04</td>
    <td align="right">11.8</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">5869.4</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
    <td align="right">12.27</td>
    <td align="right">11.96</td>
    <td align="right">11.7</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">41071.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">11.89</td>
    <td align="right">11.59</td>
    <td align="right">11.1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">37810.3</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">12.24</td>
    <td align="right">11.94</td>
    <td align="right">11.6</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">87711.7</td>
    <td align="right">3.11</td>
    <td align="right">10.63</td>
    <td align="right">12.08</td>
    <td align="right">11.78</td>
    <td align="right">11.4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">50029.4</td>
    <td align="right">3.03</td>
    <td align="right">10.35</td>
    <td align="right">11.73</td>
    <td align="right">11.44</td>
    <td align="right">10.9</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">45883.1</td>
    <td align="right">3.11</td>
    <td align="right">10.63</td>
    <td align="right">12.08</td>
    <td align="right">11.78</td>
    <td align="right">11.4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">37634.4</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">12.25</td>
    <td align="right">11.95</td>
    <td align="right">11.6</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">2118.6</td>
    <td align="right">3.21</td>
    <td align="right">10.94</td>
    <td align="right">12.48</td>
    <td align="right">12.17</td>
    <td align="right">12.0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">2211.3</td>
    <td align="right">3.04</td>
    <td align="right">10.38</td>
    <td align="right">11.77</td>
    <td align="right">11.48</td>
    <td align="right">11.0</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">12656.2</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">12.80</td>
    <td align="right">12.49</td>
    <td align="right">12.5</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">12931.9</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">11.94</td>
    <td align="right">11.65</td>
    <td align="right">11.2</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">3136.2</td>
    <td align="right">3.06</td>
    <td align="right">10.45</td>
    <td align="right">11.86</td>
    <td align="right">11.57</td>
    <td align="right">11.1</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">2802.8</td>
    <td align="right">3.03</td>
    <td align="right">10.33</td>
    <td align="right">11.71</td>
    <td align="right">11.42</td>
    <td align="right">10.9</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">1442.6</td>
    <td align="right">3.26</td>
    <td align="right">11.11</td>
    <td align="right">12.69</td>
    <td align="right">12.37</td>
    <td align="right">12.3</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">8820.6</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">12.80</td>
    <td align="right">12.49</td>
    <td align="right">12.5</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">1771.5</td>
    <td align="right">3.11</td>
    <td align="right">10.62</td>
    <td align="right">12.07</td>
    <td align="right">11.77</td>
    <td align="right">11.4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8086901653E-002</td>
    <td align="right">0.1445373143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8447553525E-002</td>
    <td align="right">0.1061677097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6854125274E-002</td>
    <td align="right">8.7420326059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7071544372</td>
    <td align="right">3.2861323933</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5165366213E-002</td>
    <td align="right">0.1256852235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2431547687</td>
    <td align="right">0.5325096606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2635574583E-002</td>
    <td align="right">0.1120019710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3146572201</td>
    <td align="right">1.4207498519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1089417519E-002</td>
    <td align="right">6.0490429567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7422328740E-002</td>
    <td align="right">0.2153195586</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3408795700E-002</td>
    <td align="right">2.8774189008E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3731869176</td>
    <td align="right">1.7759109405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.7377593783E-002</td>
    <td align="right">5.9220812768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4315384145</td>
    <td align="right">10.7509377331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5701133963E-002</td>
    <td align="right">5.7514348214E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2575720991</td>
    <td align="right">0.8857918170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9592740865E-002</td>
    <td align="right">0.1049918555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0735281737E-002</td>
    <td align="right">5.1402136979E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7433412619E-002</td>
    <td align="right">4.6922341788E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2316790501</td>
    <td align="right">0.8944269660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1312989884E-002</td>
    <td align="right">6.8952688418E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5623067309</td>
    <td align="right">3.9011953731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.7568159563E-002</td>
    <td align="right">6.3072042274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2125337593</td>
    <td align="right">0.7251164462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1251569198</td>
    <td align="right">0.5967543101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2099055380</td>
    <td align="right">1.0897711035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1585836920</td>
    <td align="right">0.8091124002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1062172053</td>
    <td align="right">0.6255038514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1199274794</td>
    <td align="right">0.3394263702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1229064333</td>
    <td align="right">0.7425575305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1245159364</td>
    <td align="right">0.4555362426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3046191264</td>
    <td align="right">1.9686172757</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1251582660</td>
    <td align="right">0.6222759461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2142800020</td>
    <td align="right">1.1021550355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1587124402</td>
    <td align="right">0.8115897236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1013893590</td>
    <td align="right">0.5854282422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0625008574E-002</td>
    <td align="right">0.1893979192</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6014641257</td>
    <td align="right">1.3644098342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4442764918E-002</td>
    <td align="right">0.1954345818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2072954220</td>
    <td align="right">0.3758412196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4453873951E-002</td>
    <td align="right">0.1131884152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0953080191E-002</td>
    <td align="right">0.1492110109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2601022765E-002</td>
    <td align="right">0.1400979540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6205789909</td>
    <td align="right">2.2051266050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5724525550E-002</td>
    <td align="right">8.1507336330E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5249613925E-002</td>
    <td align="right">0.1775211649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6919771058E-002</td>
    <td align="right">0.1118481204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6395887804</td>
    <td align="right">3.6223493813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1483860212E-002</td>
    <td align="right">0.2115081526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3579385388</td>
    <td align="right">0.8958782163</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8415284233E-002</td>
    <td align="right">0.1400963725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0463613377E-002</td>
    <td align="right">0.1684342737</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9562684446E-002</td>
    <td align="right">0.1302493462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1177994481</td>
    <td align="right">0.4736112289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     4568.77</td>
    <td align="right">        -7.5</td>
    <td align="right">      -800.7</td>
    <td align="right">      -654.4</td>
    <td align="right">     9949.62</td>
    <td align="right">    13055.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     8736.25</td>
    <td align="right">       12.50</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        7.75</td>
    <td align="right">       11.50</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        4.25</td>
    <td align="right">        9.25</td>
    <td align="right">       10.25</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        1.00</td>
    <td align="right">       11.75</td>
    <td align="right">        8.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     8755.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">       12.00</td>
    <td align="right">       11.25</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        5.00</td>
    <td align="right">       10.50</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        2.00</td>
    <td align="right">       11.75</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     8736.25</td>
    <td align="right">       10.25</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        6.25</td>
    <td align="right">       10.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        2.75</td>
    <td align="right">        9.00</td>
    <td align="right">       11.75</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     8736.00</td>
    <td align="right">        0.75</td>
    <td align="right">       11.00</td>
    <td align="right">        8.25</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     8593.25</td>
    <td align="right">      142.75</td>
    <td align="right">        0.25</td>
    <td align="right">       16.50</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     8459.50</td>
    <td align="right">      276.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     8715.25</td>
    <td align="right">       26.50</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     8654.00</td>
    <td align="right">       82.25</td>
    <td align="right">        0.25</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     8586.00</td>
    <td align="right">      150.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     8459.50</td>
    <td align="right">      276.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     8748.25</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">     8755.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     8745.25</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     8757.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     8753.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8459.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      276.50</td>
    <td align="right">       18.25</td>
    <td align="right">       23.50</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8708.07</td>
    <td align="right">       39.45</td>
    <td align="right">        5.17</td>
    <td align="right">        4.73</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   235118.00</td>
    <td align="right">     1065.25</td>
    <td align="right">      139.50</td>
    <td align="right">      127.75</td>
    <td align="right">       69.50</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">    13951.20</td>
    <td align="right">        7.79</td>
    <td align="right">       28.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">   154302.11</td>
    <td align="right">       59.79</td>
    <td align="right">      173.37</td>
    <td align="right">      176.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">    21645.17</td>
    <td align="right">        4.18</td>
    <td align="right">       14.26</td>
    <td align="right">       37.52</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">    21645.17</td>
    <td align="right">        7.79</td>
    <td align="right">       11.82</td>
    <td align="right">       22.27</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">    99589.76</td>
    <td align="right">      119.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">  1099974.92</td>
    <td align="right">      604.05</td>
    <td align="right">     2138.52</td>
    <td align="right">      175.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">   154302.11</td>
    <td align="right">       29.81</td>
    <td align="right">      124.56</td>
    <td align="right">      236.29</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">   154302.11</td>
    <td align="right">       55.95</td>
    <td align="right">       86.19</td>
    <td align="right">      267.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">    13951.20</td>
    <td align="right">        4.65</td>
    <td align="right">       31.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">   154302.11</td>
    <td align="right">       46.62</td>
    <td align="right">      116.99</td>
    <td align="right">      245.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">    21645.17</td>
    <td align="right">        4.12</td>
    <td align="right">       10.91</td>
    <td align="right">       39.77</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">    21645.17</td>
    <td align="right">        5.94</td>
    <td align="right">       11.46</td>
    <td align="right">       17.73</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     6777.82</td>
    <td align="right">       16.70</td>
    <td align="right">        0.57</td>
    <td align="right">        6.19</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     1603.44</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">    48420.74</td>
    <td align="right">       80.29</td>
    <td align="right">       63.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">    11450.56</td>
    <td align="right">       18.80</td>
    <td align="right">        1.12</td>
    <td align="right">       28.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     6777.29</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     1603.44</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     5269.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     3269.19</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">    37563.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">    23321.27</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     5268.69</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     3268.56</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     6049.55</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">    43151.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     6044.51</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1603.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">  1099974.92</td>
    <td align="right">      604.05</td>
    <td align="right">     2138.52</td>
    <td align="right">      267.24</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    79299.86</td>
    <td align="right">       42.40</td>
    <td align="right">      104.17</td>
    <td align="right">       46.63</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  2141096.14</td>
    <td align="right">     1144.78</td>
    <td align="right">     2812.66</td>
    <td align="right">     1258.98</td>
    <td align="right">       92.01</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     6033.25</td>
    <td align="right">        5.50</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        2.00</td>
    <td align="right">       10.25</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        0.75</td>
    <td align="right">        5.75</td>
    <td align="right">       10.25</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.75</td>
    <td align="right">        8.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     6045.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        5.00</td>
    <td align="right">       11.25</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        0.75</td>
    <td align="right">        7.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        1.25</td>
    <td align="right">        5.50</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     6033.25</td>
    <td align="right">        3.25</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        1.75</td>
    <td align="right">        7.50</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        0.50</td>
    <td align="right">        4.25</td>
    <td align="right">       11.75</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     6033.00</td>
    <td align="right">        0.75</td>
    <td align="right">        4.00</td>
    <td align="right">        8.25</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     6004.75</td>
    <td align="right">       28.25</td>
    <td align="right">        0.25</td>
    <td align="right">        9.50</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     5991.50</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     6029.00</td>
    <td align="right">        9.75</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     6015.50</td>
    <td align="right">       17.75</td>
    <td align="right">        0.25</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     6003.75</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     5991.50</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     6050.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     6038.25</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     6050.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">     6045.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     6049.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     6036.50</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     6047.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">     6050.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     6043.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5991.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6050.00</td>
    <td align="right">       41.50</td>
    <td align="right">       13.50</td>
    <td align="right">       16.50</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6031.66</td>
    <td align="right">        8.72</td>
    <td align="right">        3.61</td>
    <td align="right">        3.95</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   162854.75</td>
    <td align="right">      235.50</td>
    <td align="right">       97.50</td>
    <td align="right">      106.75</td>
    <td align="right">       55.50</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     8660.75</td>
    <td align="right">       83.50</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">     8712.25</td>
    <td align="right">       30.00</td>
    <td align="right">       11.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     8715.00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.00</td>
    <td align="right">        9.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     8714.00</td>
    <td align="right">       24.75</td>
    <td align="right">        9.50</td>
    <td align="right">        6.50</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     8723.00</td>
    <td align="right">       36.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     8705.50</td>
    <td align="right">       40.00</td>
    <td align="right">       12.25</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     8712.50</td>
    <td align="right">       27.75</td>
    <td align="right">       10.25</td>
    <td align="right">        8.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     8711.75</td>
    <td align="right">       25.00</td>
    <td align="right">       12.00</td>
    <td align="right">        7.50</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     8658.25</td>
    <td align="right">       82.75</td>
    <td align="right">       18.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     8712.00</td>
    <td align="right">       28.75</td>
    <td align="right">       10.25</td>
    <td align="right">        8.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     8714.00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.00</td>
    <td align="right">        7.75</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     8713.50</td>
    <td align="right">       23.75</td>
    <td align="right">       10.50</td>
    <td align="right">        5.75</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     8344.25</td>
    <td align="right">      392.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     8561.75</td>
    <td align="right">      174.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     7465.50</td>
    <td align="right">     1275.50</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     7817.75</td>
    <td align="right">      918.50</td>
    <td align="right">        0.25</td>
    <td align="right">       19.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     8578.75</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     8561.75</td>
    <td align="right">      174.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     8690.75</td>
    <td align="right">       69.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     8696.75</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     8687.25</td>
    <td align="right">       72.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">     8693.50</td>
    <td align="right">       66.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     8694.75</td>
    <td align="right">       65.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     8696.25</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     8460.75</td>
    <td align="right">      299.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">     8627.00</td>
    <td align="right">      133.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     8603.50</td>
    <td align="right">      156.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7465.50</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8723.00</td>
    <td align="right">     1275.50</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8578.99</td>
    <td align="right">      167.96</td>
    <td align="right">        5.42</td>
    <td align="right">        3.88</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   231632.75</td>
    <td align="right">     4535.00</td>
    <td align="right">      146.25</td>
    <td align="right">      104.75</td>
    <td align="right">      101.25</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">    13937.30</td>
    <td align="right">       19.04</td>
    <td align="right">       30.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">   154138.10</td>
    <td align="right">      210.82</td>
    <td align="right">      141.01</td>
    <td align="right">      221.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">    21622.87</td>
    <td align="right">       28.44</td>
    <td align="right">       11.72</td>
    <td align="right">       27.50</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">    21624.18</td>
    <td align="right">       27.14</td>
    <td align="right">       12.60</td>
    <td align="right">       12.64</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">    99383.17</td>
    <td align="right">      319.62</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">  1097612.37</td>
    <td align="right">     2888.75</td>
    <td align="right">     1789.89</td>
    <td align="right">      602.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">   154149.94</td>
    <td align="right">      195.15</td>
    <td align="right">       95.59</td>
    <td align="right">      240.77</td>
    <td align="right">       30.04</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">   154163.10</td>
    <td align="right">      181.57</td>
    <td align="right">       91.40</td>
    <td align="right">      123.21</td>
    <td align="right">      152.21</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">    13935.94</td>
    <td align="right">       19.22</td>
    <td align="right">       30.93</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">   154163.10</td>
    <td align="right">      184.13</td>
    <td align="right">       97.06</td>
    <td align="right">      248.49</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">    21624.53</td>
    <td align="right">       26.67</td>
    <td align="right">        8.94</td>
    <td align="right">       17.62</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">    21626.38</td>
    <td align="right">       24.82</td>
    <td align="right">       11.87</td>
    <td align="right">        9.62</td>
    <td align="right">       29.90</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     6333.10</td>
    <td align="right">      462.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.69</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     1603.64</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">    36358.35</td>
    <td align="right">    12132.40</td>
    <td align="right">       73.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     9294.50</td>
    <td align="right">     2174.86</td>
    <td align="right">        1.12</td>
    <td align="right">       20.03</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     6719.48</td>
    <td align="right">       75.62</td>
    <td align="right">        0.00</td>
    <td align="right">        3.69</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     1603.64</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     5250.28</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     3263.98</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">    37438.78</td>
    <td align="right">      124.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">    23269.89</td>
    <td align="right">       76.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     5252.13</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     3264.30</td>
    <td align="right">       10.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     5681.45</td>
    <td align="right">      371.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">    42472.59</td>
    <td align="right">      679.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     5914.40</td>
    <td align="right">      138.14</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1603.64</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">  1097612.37</td>
    <td align="right">    12132.40</td>
    <td align="right">     1789.89</td>
    <td align="right">      602.23</td>
    <td align="right">      152.21</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    78581.54</td>
    <td align="right">      756.62</td>
    <td align="right">       89.05</td>
    <td align="right">       56.74</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  2121701.47</td>
    <td align="right">    20428.68</td>
    <td align="right">     2404.23</td>
    <td align="right">     1532.00</td>
    <td align="right">      338.19</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     6022.00</td>
    <td align="right">       13.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">     6024.50</td>
    <td align="right">       10.25</td>
    <td align="right">        8.50</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     6025.00</td>
    <td align="right">        9.25</td>
    <td align="right">        4.25</td>
    <td align="right">        9.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     6025.00</td>
    <td align="right">        9.25</td>
    <td align="right">        4.00</td>
    <td align="right">        6.50</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     6026.75</td>
    <td align="right">       23.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     6022.25</td>
    <td align="right">       13.25</td>
    <td align="right">       12.25</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     6024.75</td>
    <td align="right">        9.25</td>
    <td align="right">        6.50</td>
    <td align="right">        8.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     6025.00</td>
    <td align="right">        8.75</td>
    <td align="right">        5.00</td>
    <td align="right">        7.50</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     6021.75</td>
    <td align="right">       12.75</td>
    <td align="right">       15.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     6025.00</td>
    <td align="right">        9.50</td>
    <td align="right">        6.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     6025.25</td>
    <td align="right">        8.75</td>
    <td align="right">        3.50</td>
    <td align="right">        7.75</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     6025.50</td>
    <td align="right">        8.50</td>
    <td align="right">        4.00</td>
    <td align="right">        5.50</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     5734.25</td>
    <td align="right">      299.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     5994.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     4828.50</td>
    <td align="right">     1209.50</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     5185.25</td>
    <td align="right">      848.00</td>
    <td align="right">        0.25</td>
    <td align="right">       12.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     5971.75</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     5994.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     6024.50</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     6025.75</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     6025.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">     6025.75</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     6025.75</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     6026.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     5808.25</td>
    <td align="right">      241.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">     5979.50</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     5951.00</td>
    <td align="right">       98.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4828.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6026.75</td>
    <td align="right">     1209.50</td>
    <td align="right">       15.25</td>
    <td align="right">       12.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5921.94</td>
    <td align="right">      118.12</td>
    <td align="right">        3.62</td>
    <td align="right">        3.13</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   159892.25</td>
    <td align="right">     3189.25</td>
    <td align="right">       97.75</td>
    <td align="right">       84.50</td>
    <td align="right">       86.25</td>
  </tr>
</table>
<br><br>
<b>Heating SET Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Degree-Hours [&deg;C·hr]</td>
    <td align="right">SET &gt; 30&deg;C Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">SET &gt; 30&deg;C Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration for Occupied Period [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration for Occupied Period</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Degree-Hours [&deg;C·hr]</td>
    <td align="right">SET &gt; 30&deg;C Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">SET &gt; 30&deg;C Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration for Occupied Period [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration for Occupied Period</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">      207.25</td>
    <td align="right">      230.02</td>
    <td align="right">      112.35</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">      166.56</td>
    <td align="right">     3279.88</td>
    <td align="right">      127.61</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">      186.11</td>
    <td align="right">      517.16</td>
    <td align="right">      145.03</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">      197.87</td>
    <td align="right">      559.22</td>
    <td align="right">      153.09</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">      105.85</td>
    <td align="right">     1153.62</td>
    <td align="right">       76.93</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">      156.06</td>
    <td align="right">    22661.74</td>
    <td align="right">      117.80</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">      178.42</td>
    <td align="right">     3437.89</td>
    <td align="right">      137.08</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">      193.31</td>
    <td align="right">     3826.66</td>
    <td align="right">      147.40</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">      222.94</td>
    <td align="right">      260.26</td>
    <td align="right">      122.65</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">      173.03</td>
    <td align="right">     3300.08</td>
    <td align="right">      131.79</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">      193.33</td>
    <td align="right">      536.03</td>
    <td align="right">      150.41</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">      204.72</td>
    <td align="right">      577.77</td>
    <td align="right">      158.18</td>
    <td align="right">       12.50</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">    31830.78</td>
    <td align="right">    28924.52</td>
    <td align="right">    24511.36</td>
    <td align="right">       17.00</td>
    <td align="right">01-JAN-00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">    51631.63</td>
    <td align="right">    11439.57</td>
    <td align="right">    40528.10</td>
    <td align="right">       17.00</td>
    <td align="right">01-JAN-00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">    22032.63</td>
    <td align="right">   140659.90</td>
    <td align="right">    16637.07</td>
    <td align="right">       17.00</td>
    <td align="right">01-JAN-00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">    28197.82</td>
    <td align="right">    43708.62</td>
    <td align="right">    21783.53</td>
    <td align="right">       17.00</td>
    <td align="right">01-JAN-00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">    31964.20</td>
    <td align="right">    28928.94</td>
    <td align="right">    24576.27</td>
    <td align="right">       17.00</td>
    <td align="right">01-JAN-00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">    51901.78</td>
    <td align="right">    11524.68</td>
    <td align="right">    40772.60</td>
    <td align="right">       17.00</td>
    <td align="right">01-JAN-00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">       35.30</td>
    <td align="right">       15.65</td>
    <td align="right">       23.58</td>
    <td align="right">        9.50</td>
    <td align="right">15-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       65.53</td>
    <td align="right">       21.12</td>
    <td align="right">       46.31</td>
    <td align="right">       11.50</td>
    <td align="right">15-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">       15.72</td>
    <td align="right">       37.32</td>
    <td align="right">        9.83</td>
    <td align="right">        6.50</td>
    <td align="right">15-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">       54.53</td>
    <td align="right">      117.66</td>
    <td align="right">       37.45</td>
    <td align="right">       10.75</td>
    <td align="right">15-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">       42.46</td>
    <td align="right">       19.71</td>
    <td align="right">       28.87</td>
    <td align="right">       11.00</td>
    <td align="right">15-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       71.80</td>
    <td align="right">       23.54</td>
    <td align="right">       51.04</td>
    <td align="right">       11.75</td>
    <td align="right">15-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">       76.75</td>
    <td align="right">       56.52</td>
    <td align="right">       57.96</td>
    <td align="right">       12.25</td>
    <td align="right">15-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">       32.89</td>
    <td align="right">      155.53</td>
    <td align="right">       24.20</td>
    <td align="right">       11.75</td>
    <td align="right">15-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">       85.73</td>
    <td align="right">       61.72</td>
    <td align="right">       64.54</td>
    <td align="right">       12.25</td>
    <td align="right">15-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       15.72</td>
    <td align="right">       15.65</td>
    <td align="right">        9.83</td>
    <td align="right">        6.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    51901.78</td>
    <td align="right">   140659.90</td>
    <td align="right">    40772.60</td>
    <td align="right">       17.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8156.48</td>
    <td align="right">    11334.64</td>
    <td align="right">     6323.45</td>
    <td align="right">       12.94</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     5460.50</td>
    <td align="right">16-AUG-12:30</td>
    <td align="right">        0.50</td>
    <td align="right">        1.21</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     5460.00</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     5460.25</td>
    <td align="right">16-AUG-12:15</td>
    <td align="right">        0.75</td>
    <td align="right">        1.87</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     5460.00</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5460.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8271.14</td>
    <td align="right">-</td>
    <td align="right">        0.12</td>
    <td align="right">        0.16</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   223320.75</td>
    <td align="right">-</td>
    <td align="right">        3.25</td>
    <td align="right">        4.24</td>
    <td align="right">        3.25</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">     5459.50</td>
    <td align="right">16-AUG-11:30</td>
    <td align="right">        0.50</td>
    <td align="right">       18.71</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     5439.75</td>
    <td align="right">15-AUG-15:45</td>
    <td align="right">        7.00</td>
    <td align="right">       30.02</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     5439.25</td>
    <td align="right">15-AUG-15:15</td>
    <td align="right">        8.75</td>
    <td align="right">       35.21</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     5457.25</td>
    <td align="right">16-AUG-09:15</td>
    <td align="right">        2.75</td>
    <td align="right">       56.63</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     5440.00</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">        6.00</td>
    <td align="right">      205.31</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     5442.00</td>
    <td align="right">15-AUG-18:00</td>
    <td align="right">        1.50</td>
    <td align="right">       47.95</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     5437.50</td>
    <td align="right">15-AUG-13:30</td>
    <td align="right">       10.25</td>
    <td align="right">       41.50</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     5438.25</td>
    <td align="right">15-AUG-14:15</td>
    <td align="right">       11.00</td>
    <td align="right">       40.33</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     5436.25</td>
    <td align="right">15-AUG-12:15</td>
    <td align="right">       23.75</td>
    <td align="right">       17.46</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     5436.00</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">       24.00</td>
    <td align="right">        4.27</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     5436.25</td>
    <td align="right">15-AUG-12:15</td>
    <td align="right">       20.50</td>
    <td align="right">       29.46</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">     5436.25</td>
    <td align="right">15-AUG-12:15</td>
    <td align="right">       23.75</td>
    <td align="right">       17.46</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     5436.00</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">       24.00</td>
    <td align="right">        4.27</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5436.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">       24.00</td>
    <td align="right">      205.31</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7162.01</td>
    <td align="right">-</td>
    <td align="right">        6.06</td>
    <td align="right">       20.32</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   193374.25</td>
    <td align="right">-</td>
    <td align="right">      163.75</td>
    <td align="right">      548.58</td>
    <td align="right">      132.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">        8.17</td>
    <td align="right">       25.85</td>
    <td align="right">        5.83</td>
    <td align="right">        2.24</td>
    <td align="right">        0.17</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">       18.55</td>
    <td align="right">      848.91</td>
    <td align="right">       15.77</td>
    <td align="right">        0.14</td>
    <td align="right">        1.07</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">       21.58</td>
    <td align="right">       83.49</td>
    <td align="right">       14.45</td>
    <td align="right">        1.73</td>
    <td align="right">        5.58</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">       22.48</td>
    <td align="right">       90.18</td>
    <td align="right">       15.18</td>
    <td align="right">        1.35</td>
    <td align="right">        4.60</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">        7.42</td>
    <td align="right">      161.01</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">       36.35</td>
    <td align="right">    13074.51</td>
    <td align="right">       31.95</td>
    <td align="right">        0.07</td>
    <td align="right">        1.59</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">       12.32</td>
    <td align="right">      446.70</td>
    <td align="right">        9.29</td>
    <td align="right">        0.09</td>
    <td align="right">        0.87</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">       13.49</td>
    <td align="right">      541.45</td>
    <td align="right">       10.64</td>
    <td align="right">        0.33</td>
    <td align="right">        5.31</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">       12.72</td>
    <td align="right">       40.92</td>
    <td align="right">        9.81</td>
    <td align="right">        2.35</td>
    <td align="right">        0.09</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">       10.55</td>
    <td align="right">      386.87</td>
    <td align="right">        7.81</td>
    <td align="right">        0.26</td>
    <td align="right">        3.72</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">       19.97</td>
    <td align="right">       70.21</td>
    <td align="right">       12.57</td>
    <td align="right">        1.62</td>
    <td align="right">        5.02</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">       17.45</td>
    <td align="right">       59.47</td>
    <td align="right">       10.42</td>
    <td align="right">        1.03</td>
    <td align="right">        3.47</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">     1228.33</td>
    <td align="right">     1872.87</td>
    <td align="right">     1199.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">      186.31</td>
    <td align="right">       22.29</td>
    <td align="right">       64.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">     3084.94</td>
    <td align="right">    30691.72</td>
    <td align="right">     3028.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">     2640.68</td>
    <td align="right">     6615.35</td>
    <td align="right">     2611.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">      367.55</td>
    <td align="right">      555.50</td>
    <td align="right">      340.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">      186.19</td>
    <td align="right">       22.85</td>
    <td align="right">       65.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">       46.16</td>
    <td align="right">       63.96</td>
    <td align="right">       44.02</td>
    <td align="right">        6.22</td>
    <td align="right">        2.49</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       30.65</td>
    <td align="right">       21.85</td>
    <td align="right">       26.96</td>
    <td align="right">        6.56</td>
    <td align="right">        1.94</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">        6.09</td>
    <td align="right">       38.34</td>
    <td align="right">        3.88</td>
    <td align="right">        0.79</td>
    <td align="right">        0.20</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">       15.46</td>
    <td align="right">       75.17</td>
    <td align="right">       12.56</td>
    <td align="right">        1.18</td>
    <td align="right">        1.10</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">        8.71</td>
    <td align="right">        8.84</td>
    <td align="right">        6.39</td>
    <td align="right">        3.33</td>
    <td align="right">        0.95</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       14.72</td>
    <td align="right">        7.81</td>
    <td align="right">        9.90</td>
    <td align="right">        4.84</td>
    <td align="right">        1.06</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">      591.31</td>
    <td align="right">      894.49</td>
    <td align="right">      588.57</td>
    <td align="right">       11.37</td>
    <td align="right">        3.93</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">       81.74</td>
    <td align="right">     1058.26</td>
    <td align="right">       80.18</td>
    <td align="right">        0.23</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">      239.68</td>
    <td align="right">      382.61</td>
    <td align="right">      237.66</td>
    <td align="right">        5.75</td>
    <td align="right">        1.08</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        6.09</td>
    <td align="right">        7.81</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3084.94</td>
    <td align="right">    30691.72</td>
    <td align="right">     3028.51</td>
    <td align="right">       11.37</td>
    <td align="right">        5.58</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      330.72</td>
    <td align="right">     2154.13</td>
    <td align="right">      313.66</td>
    <td align="right">        1.91</td>
    <td align="right">        1.64</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8929.57</td>
    <td align="right">    58161.47</td>
    <td align="right">     8468.95</td>
    <td align="right">       51.51</td>
    <td align="right">       44.31</td>
    <td align="right">       30.60</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">      33.40</td>
    <td align="right">      11.20</td>
    <td align="right">      19.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">      28.70</td>
    <td align="right">      11.20</td>
    <td align="right">      22.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN CLG 1% CONDNS DB=&gt;MWB 1</td>
    <td align="right">      31.10</td>
    <td align="right">      11.20</td>
    <td align="right">      18.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN CLG 2% CONDNS DP=&gt;MDB 1</td>
    <td align="right">      23.40</td>
    <td align="right">      11.20</td>
    <td align="right">      18.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.30</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.30</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">      16.10</td>
    <td align="right">       0.00</td>
    <td align="right">      16.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       7.90</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS APRIL .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      33.70</td>
    <td align="right">      12.20</td>
    <td align="right">      15.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS APRIL .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      27.10</td>
    <td align="right">      12.20</td>
    <td align="right">      18.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      34.10</td>
    <td align="right">      11.20</td>
    <td align="right">      20.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      31.20</td>
    <td align="right">      11.20</td>
    <td align="right">      22.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS DECEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      28.30</td>
    <td align="right">      15.90</td>
    <td align="right">      13.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS DECEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      22.00</td>
    <td align="right">      15.90</td>
    <td align="right">      16.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS FEBRUARY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      29.00</td>
    <td align="right">      12.70</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS FEBRUARY .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      24.70</td>
    <td align="right">      12.70</td>
    <td align="right">      16.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS JANUARY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      28.90</td>
    <td align="right">      15.20</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS JANUARY .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      22.60</td>
    <td align="right">      15.20</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      32.10</td>
    <td align="right">      10.30</td>
    <td align="right">      21.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS JULY .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      28.30</td>
    <td align="right">      10.30</td>
    <td align="right">      22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      32.50</td>
    <td align="right">       9.70</td>
    <td align="right">      19.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      27.50</td>
    <td align="right">       9.70</td>
    <td align="right">      21.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS MARCH .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      30.00</td>
    <td align="right">      12.10</td>
    <td align="right">      15.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS MARCH .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      22.80</td>
    <td align="right">      12.10</td>
    <td align="right">      18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS MAY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      32.00</td>
    <td align="right">      10.10</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS MAY .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      25.70</td>
    <td align="right">      10.10</td>
    <td align="right">      20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      32.80</td>
    <td align="right">      16.20</td>
    <td align="right">      15.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      24.40</td>
    <td align="right">      16.20</td>
    <td align="right">      17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      35.90</td>
    <td align="right">      14.20</td>
    <td align="right">      18.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      29.00</td>
    <td align="right">      14.20</td>
    <td align="right">      21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">      37.40</td>
    <td align="right">      12.80</td>
    <td align="right">      20.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">      30.80</td>
    <td align="right">      12.80</td>
    <td align="right">      23.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.10</td>
    <td align="right">     210.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">      54.00</td>
    <td align="right">          13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      11.68</td>
    <td align="right">      10.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 126 PERIM 295 AREA 1347</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      13.47</td>
    <td align="right">      13.47</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">     129.14</td>
    <td align="right">     121.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 9604</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      96.04</td>
    <td align="right">      96.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">    1062.27</td>
    <td align="right">    1062.27</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">     129.14</td>
    <td align="right">     121.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">     129.14</td>
    <td align="right">     121.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      11.68</td>
    <td align="right">      10.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 126 PERIM 295 AREA 1347</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      13.47</td>
    <td align="right">      13.47</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">     129.14</td>
    <td align="right">     121.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.384</td>
    <td align="right">      0.405</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      76.51</td>
    <td align="right">      71.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 126 PERIM 1931 AREA 8828</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      88.28</td>
    <td align="right">      88.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.554</td>
    <td align="right">      0.608</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 62935</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     629.35</td>
    <td align="right">     629.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">     129.14</td>
    <td align="right">     121.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 126 PERIM 3259 AREA 14901</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      76.51</td>
    <td align="right">      71.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 126 PERIM 1931 AREA 8828</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      88.28</td>
    <td align="right">      88.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.554</td>
    <td align="right">      0.608</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      29.15</td>
    <td align="right">      27.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">FOUNDATION F 126 PERIM 736 AREA 3363</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      33.63</td>
    <td align="right">      33.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.554</td>
    <td align="right">      0.608</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 23976</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     239.76</td>
    <td align="right">     239.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">     129.14</td>
    <td align="right">     121.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">FOUNDATION F 126 PERIM 3259 AREA 14901</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      29.15</td>
    <td align="right">      27.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">FOUNDATION F 126 PERIM 736 AREA 3363</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      33.63</td>
    <td align="right">      33.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      18.12</td>
    <td align="right">      17.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.554</td>
    <td align="right">      0.608</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      11.81</td>
    <td align="right">      11.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">FOUNDATION F 126 PERIM 298 AREA 1362</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      13.62</td>
    <td align="right">      13.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 9712</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      97.12</td>
    <td align="right">      97.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.894</td>
    <td align="right">      1.032</td>
    <td align="right">      11.81</td>
    <td align="right">      11.10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">FOUNDATION F 126 PERIM 298 AREA 1362</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      13.62</td>
    <td align="right">      13.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">SURFACE 22</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">SURFACE 47</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.68</td>
    <td align="right">      11.68</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">SURFACE 56</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      13.47</td>
    <td align="right">      13.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">SURFACE 112</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">SURFACE 137</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">SURFACE 146</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">SURFACE 127</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">SURFACE 119</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">SURFACE 128</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">SURFACE 109</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">SURFACE 130</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">SURFACE 155</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">SURFACE 145</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">SURFACE 53</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.68</td>
    <td align="right">      11.68</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">SURFACE 62</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">SURFACE 39</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.68</td>
    <td align="right">      11.68</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">SURFACE 48</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      96.04</td>
    <td align="right">      96.04</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">SURFACE 118</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">SURFACE 143</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">SURFACE 152</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">SURFACE 129</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">SURFACE 133</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">    1062.27</td>
    <td align="right">    1062.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">SURFACE 125</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">SURFACE 111</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">SURFACE 115</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">SURFACE 136</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">SURFACE 161</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">SURFACE 147</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">SURFACE 34</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">SURFACE 68</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">SURFACE 45</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.68</td>
    <td align="right">      11.68</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">SURFACE 54</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      13.47</td>
    <td align="right">      13.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">SURFACE 124</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">SURFACE 158</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">SURFACE 135</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">SURFACE 139</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">SURFACE 140</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">SURFACE 117</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">SURFACE 121</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">SURFACE 142</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">SURFACE 153</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">SURFACE 157</td>
    <td align="right">       0.30</td>
    <td align="right">      0.907</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">SURFACE 29</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      76.51</td>
    <td align="right">      76.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">SURFACE 38</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">SURFACE 24</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      88.28</td>
    <td align="right">      88.28</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">SURFACE 10</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">SURFACE 35</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      76.51</td>
    <td align="right">      76.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">SURFACE 21</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      76.51</td>
    <td align="right">      76.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">     629.35</td>
    <td align="right">     629.35</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">SURFACE 26</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">SURFACE 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">SURFACE 16</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">SURFACE 27</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      76.51</td>
    <td align="right">      76.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      88.28</td>
    <td align="right">      88.28</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">SURFACE 32</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">SURFACE 18</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">SURFACE 58</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">SURFACE 83</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      29.15</td>
    <td align="right">      29.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">SURFACE 92</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">SURFACE 78</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      33.63</td>
    <td align="right">      33.63</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">SURFACE 76</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">SURFACE 101</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">SURFACE 96</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">SURFACE 64</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">SURFACE 89</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      29.15</td>
    <td align="right">      29.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">SURFACE 98</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">SURFACE 75</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      29.15</td>
    <td align="right">      29.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">SURFACE 84</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">     239.76</td>
    <td align="right">     239.76</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">SURFACE 93</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">SURFACE 82</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">SURFACE 107</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">SURFACE 102</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">     149.01</td>
    <td align="right">     149.01</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">SURFACE 70</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">SURFACE 81</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      29.15</td>
    <td align="right">      29.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">SURFACE 90</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      33.63</td>
    <td align="right">      33.63</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">SURFACE 88</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">SURFACE 99</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">SURFACE 108</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">SURFACE 40</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">SURFACE 65</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.81</td>
    <td align="right">      11.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      13.62</td>
    <td align="right">      13.62</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">SURFACE 46</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">SURFACE 71</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.81</td>
    <td align="right">      11.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">SURFACE 80</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     129.14</td>
    <td align="right">     129.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">SURFACE 57</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.81</td>
    <td align="right">      11.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">SURFACE 66</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      97.12</td>
    <td align="right">      97.12</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">SURFACE 52</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      18.12</td>
    <td align="right">      18.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">SURFACE 63</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      11.81</td>
    <td align="right">      11.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.30</td>
    <td align="right">      1.006</td>
    <td align="right">      1.284</td>
    <td align="right">      13.62</td>
    <td align="right">      13.62</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      26.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     298.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_A - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_B - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     192.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2124.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_A - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     298.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_B - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     298.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      26.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     298.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_A - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_B - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     176.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1258.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     298.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     176.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      67.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     298.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      67.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      27.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     194.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      27.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 148</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 116</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 154</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.59</td>
    <td align="right">       4.59</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.59</td>
    <td align="right">       4.59</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.75</td>
    <td align="right">       1.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.75</td>
    <td align="right">       7.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.75</td>
    <td align="right">       1.75</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       1.09</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.71</td>
    <td align="right">       0.71</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">WINDOW U-0.91 SHGC 0.68</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.71</td>
    <td align="right">       0.71</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      79.38</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.85</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      59.54</td>
    <td align="right">      5.164</td>
    <td align="right">      0.685</td>
    <td align="right">      0.725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">DEER INSULATED STEEL FRAMED EXTERIOR WALL R-5.67</td>
    <td align="right">25mm Stucco</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">TYPICAL INSULATION R-4.17</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DEER UNCARPETED 4IN SLAB FLOOR</td>
    <td align="right">TYPICAL INSULATION R-4.17</td>
    <td align="right">4 in. Normalweight Concrete Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DEER WOOD FRAMED ROOF R-14.18</td>
    <td align="right">Roof Membrane</td>
    <td align="right">TYPICAL INSULATION R-13.68</td>
    <td align="right">Metal Roof Surface</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS 1</td>
    <td align="right">Std Wood 6inch 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 23976</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 62935</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 9604</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 9712</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 1931 AREA 8828</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 295 AREA 1347</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 298 AREA 1362</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 3259 AREA 14901</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 736 AREA 3363</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">    1062.27</td>
    <td align="right">    1828.93</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      34.73</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      96.04</td>
    <td align="right">     165.35</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.14</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">     149.01</td>
    <td align="right">     256.56</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      13.47</td>
    <td align="right">      23.19</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      20.90</td>
    <td align="right">      35.99</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      20.90</td>
    <td align="right">      35.99</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">     149.01</td>
    <td align="right">     256.56</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      13.47</td>
    <td align="right">      23.19</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      20.90</td>
    <td align="right">      35.99</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">     149.01</td>
    <td align="right">     256.56</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">     149.01</td>
    <td align="right">     256.56</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7217</td>
    <td align="right">      20.90</td>
    <td align="right">      35.99</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">    1062.27</td>
    <td align="right">     522.68</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.93</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      96.04</td>
    <td align="right">      47.25</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">     149.01</td>
    <td align="right">      73.32</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      13.47</td>
    <td align="right">       6.63</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.13</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      20.90</td>
    <td align="right">      10.29</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      20.90</td>
    <td align="right">      10.29</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">     149.01</td>
    <td align="right">      73.32</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      13.47</td>
    <td align="right">       6.63</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.13</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      20.90</td>
    <td align="right">      10.29</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">     149.01</td>
    <td align="right">      73.32</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">     149.01</td>
    <td align="right">      73.32</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.4920</td>
    <td align="right">      20.90</td>
    <td align="right">      10.29</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING B  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">    1062.27</td>
    <td align="right">    1191.40</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      22.63</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING B  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      96.04</td>
    <td align="right">     107.71</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.05</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING B END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">     149.01</td>
    <td align="right">     167.13</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.17</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING C  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      13.47</td>
    <td align="right">      15.11</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING C END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      20.90</td>
    <td align="right">      23.44</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.45</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING A END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      20.90</td>
    <td align="right">      23.44</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.45</td>
  </tr>
  <tr>
    <td align="right">RSD DINING B END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING B END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">     149.01</td>
    <td align="right">     167.13</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.17</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING A  - STORY GROUND</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      13.47</td>
    <td align="right">      15.11</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING C END_A - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      20.90</td>
    <td align="right">      23.44</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.45</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING A  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">     149.01</td>
    <td align="right">     167.13</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.17</td>
  </tr>
  <tr>
    <td align="right">RSD DINING C  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING C  - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">     149.01</td>
    <td align="right">     167.13</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.17</td>
  </tr>
  <tr>
    <td align="right">RSD DINING A END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING A END_B - STORY TOP</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.1216</td>
    <td align="right">      20.90</td>
    <td align="right">      23.44</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_DIN_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.45</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     6.4992</td>
    <td align="right">      20.90</td>
    <td align="right">     135.85</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.66</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     6.4992</td>
    <td align="right">     149.01</td>
    <td align="right">     968.46</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      18.98</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN A  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     6.4992</td>
    <td align="right">      88.28</td>
    <td align="right">     573.77</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.25</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN B  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     6.4992</td>
    <td align="right">     629.35</td>
    <td align="right">    4090.23</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      80.18</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     6.4992</td>
    <td align="right">      20.90</td>
    <td align="right">     135.85</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.66</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN C  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     6.4992</td>
    <td align="right">      88.28</td>
    <td align="right">     573.77</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.25</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.6353</td>
    <td align="right">      20.90</td>
    <td align="right">      34.18</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.67</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.6353</td>
    <td align="right">     149.01</td>
    <td align="right">     243.68</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.78</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN A  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.6353</td>
    <td align="right">      88.28</td>
    <td align="right">     144.37</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.83</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN B  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.6353</td>
    <td align="right">     629.35</td>
    <td align="right">    1029.15</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.17</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.6353</td>
    <td align="right">      20.90</td>
    <td align="right">      34.18</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.67</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN C  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.6353</td>
    <td align="right">      88.28</td>
    <td align="right">     144.37</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_KTCHN_LF_YR BPR ADJUSTED</td>
    <td align="right">     104.43</td>
    <td align="right">     167.53</td>
    <td align="right">     104.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.83</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7448</td>
    <td align="right">      33.63</td>
    <td align="right">      58.68</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.11</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7448</td>
    <td align="right">     239.76</td>
    <td align="right">     418.34</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.94</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7448</td>
    <td align="right">      33.63</td>
    <td align="right">      58.68</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.11</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7448</td>
    <td align="right">      20.90</td>
    <td align="right">      36.47</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.69</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7448</td>
    <td align="right">      20.90</td>
    <td align="right">      36.47</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.69</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     1.7448</td>
    <td align="right">     149.01</td>
    <td align="right">     260.00</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.94</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.1909</td>
    <td align="right">      33.63</td>
    <td align="right">       6.42</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.1909</td>
    <td align="right">     239.76</td>
    <td align="right">      45.76</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.87</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.1909</td>
    <td align="right">      33.63</td>
    <td align="right">       6.42</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.1909</td>
    <td align="right">      20.90</td>
    <td align="right">       3.99</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.1909</td>
    <td align="right">      20.90</td>
    <td align="right">       3.99</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.1909</td>
    <td align="right">     149.01</td>
    <td align="right">      28.44</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.54</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.5337</td>
    <td align="right">      33.63</td>
    <td align="right">      17.95</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.34</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.5337</td>
    <td align="right">     239.76</td>
    <td align="right">     127.96</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.43</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.5337</td>
    <td align="right">      33.63</td>
    <td align="right">      17.95</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.34</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.5337</td>
    <td align="right">      20.90</td>
    <td align="right">      11.16</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.21</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.5337</td>
    <td align="right">      20.90</td>
    <td align="right">      11.16</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.21</td>
  </tr>
  <tr>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.5337</td>
    <td align="right">     149.01</td>
    <td align="right">      79.53</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_LOBWT_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.51</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM C  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975</td>
    <td align="right">     3.0137</td>
    <td align="right">      13.62</td>
    <td align="right">      41.06</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.78</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM B  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975</td>
    <td align="right">     3.0137</td>
    <td align="right">      97.12</td>
    <td align="right">     292.70</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.56</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM A  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 GENERAL LIGHTING</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975</td>
    <td align="right">     3.0137</td>
    <td align="right">      13.62</td>
    <td align="right">      41.06</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.78</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM C  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.6110</td>
    <td align="right">      13.62</td>
    <td align="right">       8.32</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM B  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.6110</td>
    <td align="right">      97.12</td>
    <td align="right">      59.34</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.13</td>
  </tr>
  <tr>
    <td align="right">RSD RESTROOM A  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975</td>
    <td align="right">     0.6110</td>
    <td align="right">      13.62</td>
    <td align="right">       8.32</td>
    <td align="right">General</td>
    <td align="right">D17_RSD_RESTRM_LF_YR BPR ADJUSTED</td>
    <td align="right">     101.18</td>
    <td align="right">     167.53</td>
    <td align="right">     101.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1.7157</td>
    <td align="right">    9330.48</td>
    <td align="right">   16008.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     308.97</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     356.02</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.83</td>
    <td align="right">      83.83</td>
    <td align="right">       5.60</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     315.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.83</td>
    <td align="right">      83.83</td>
    <td align="right">       4.96</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     472.50</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.83</td>
    <td align="right">      83.83</td>
    <td align="right">       7.44</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">    2771.05</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.83</td>
    <td align="right">      83.83</td>
    <td align="right">      43.61</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    3914.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      61.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">   17626.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3593.72</td>
    <td align="right">    2615.12</td>
    <td align="right">     978.60</td>
    <td align="right">       0.73</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30237.71</td>
    <td align="right">   21585.84</td>
    <td align="right">    8651.88</td>
    <td align="right">       0.71</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5277.91</td>
    <td align="right">    3917.22</td>
    <td align="right">    1360.69</td>
    <td align="right">       0.74</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5450.02</td>
    <td align="right">    4155.47</td>
    <td align="right">    1294.55</td>
    <td align="right">       0.76</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   18945.97</td>
    <td align="right">   13282.70</td>
    <td align="right">    5663.27</td>
    <td align="right">       0.70</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  175681.76</td>
    <td align="right">  123167.53</td>
    <td align="right">   52514.23</td>
    <td align="right">       0.70</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   35054.58</td>
    <td align="right">   25419.78</td>
    <td align="right">    9634.81</td>
    <td align="right">       0.73</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34773.78</td>
    <td align="right">   25909.03</td>
    <td align="right">    8864.74</td>
    <td align="right">       0.75</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3351.17</td>
    <td align="right">    2683.65</td>
    <td align="right">     667.51</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   36849.13</td>
    <td align="right">   27239.34</td>
    <td align="right">    9609.78</td>
    <td align="right">       0.74</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5915.53</td>
    <td align="right">    4518.41</td>
    <td align="right">    1397.12</td>
    <td align="right">       0.76</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6137.95</td>
    <td align="right">    4750.86</td>
    <td align="right">    1387.09</td>
    <td align="right">       0.77</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   43252.84</td>
    <td align="right">   34627.75</td>
    <td align="right">    8625.09</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   39556.41</td>
    <td align="right">   30758.75</td>
    <td align="right">    8797.66</td>
    <td align="right">       0.78</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   92042.29</td>
    <td align="right">   73682.19</td>
    <td align="right">   18360.11</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   52842.74</td>
    <td align="right">   42318.31</td>
    <td align="right">   10524.43</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   48144.69</td>
    <td align="right">   38517.70</td>
    <td align="right">    9626.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   39369.54</td>
    <td align="right">   30595.63</td>
    <td align="right">    8773.91</td>
    <td align="right">       0.78</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2207.37</td>
    <td align="right">    1644.72</td>
    <td align="right">     562.64</td>
    <td align="right">       0.75</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2333.94</td>
    <td align="right">    1868.13</td>
