    <td align="right">     465.81</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13113.28</td>
    <td align="right">    9193.50</td>
    <td align="right">    3919.78</td>
    <td align="right">       0.70</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13604.81</td>
    <td align="right">   10886.86</td>
    <td align="right">    2717.95</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3304.38</td>
    <td align="right">    2645.41</td>
    <td align="right">     658.97</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2961.79</td>
    <td align="right">    2371.38</td>
    <td align="right">     590.42</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1497.69</td>
    <td align="right">    1073.15</td>
    <td align="right">     424.55</td>
    <td align="right">       0.72</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9139.12</td>
    <td align="right">    6407.28</td>
    <td align="right">    2731.84</td>
    <td align="right">       0.70</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1859.21</td>
    <td align="right">    1488.17</td>
    <td align="right">     371.04</td>
    <td align="right">       0.80</td>
    <td align="right">       3.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3481.9</td>
    <td align="right">       3.34</td>
    <td align="right">      11.40</td>
    <td align="right">      13.04</td>
    <td align="right">      12.37</td>
    <td align="right">       12.8</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29342.4</td>
    <td align="right">       3.36</td>
    <td align="right">      11.47</td>
    <td align="right">      13.14</td>
    <td align="right">      12.46</td>
    <td align="right">       13.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5106.0</td>
    <td align="right">       3.32</td>
    <td align="right">      11.32</td>
    <td align="right">      12.95</td>
    <td align="right">      12.28</td>
    <td align="right">       12.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5261.9</td>
    <td align="right">       3.29</td>
    <td align="right">      11.22</td>
    <td align="right">      12.83</td>
    <td align="right">      12.16</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18408.6</td>
    <td align="right">       3.38</td>
    <td align="right">      11.54</td>
    <td align="right">      13.22</td>
    <td align="right">      12.54</td>
    <td align="right">       13.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   170698.4</td>
    <td align="right">       3.38</td>
    <td align="right">      11.54</td>
    <td align="right">      13.22</td>
    <td align="right">      12.54</td>
    <td align="right">       13.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    33975.3</td>
    <td align="right">       3.34</td>
    <td align="right">      11.41</td>
    <td align="right">      13.06</td>
    <td align="right">      12.39</td>
    <td align="right">       12.8</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    33632.8</td>
    <td align="right">       3.31</td>
    <td align="right">      11.31</td>
    <td align="right">      12.93</td>
    <td align="right">      12.26</td>
    <td align="right">       12.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3222.6</td>
    <td align="right">       3.23</td>
    <td align="right">      11.03</td>
    <td align="right">      12.59</td>
    <td align="right">      11.94</td>
    <td align="right">       12.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35662.8</td>
    <td align="right">       3.32</td>
    <td align="right">      11.34</td>
    <td align="right">      12.97</td>
    <td align="right">      12.30</td>
    <td align="right">       12.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5710.3</td>
    <td align="right">       3.29</td>
    <td align="right">      11.22</td>
    <td align="right">      12.82</td>
    <td align="right">      12.15</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5918.7</td>
    <td align="right">       3.27</td>
    <td align="right">      11.16</td>
    <td align="right">      12.75</td>
    <td align="right">      12.09</td>
    <td align="right">       12.4</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    41468.1</td>
    <td align="right">       3.19</td>
    <td align="right">      10.90</td>
    <td align="right">      12.41</td>
    <td align="right">      11.77</td>
    <td align="right">       11.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    38130.2</td>
    <td align="right">       3.27</td>
    <td align="right">      11.15</td>
    <td align="right">      12.73</td>
    <td align="right">      12.07</td>
    <td align="right">       12.3</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    88502.4</td>
    <td align="right">       3.23</td>
    <td align="right">      11.03</td>
    <td align="right">      12.58</td>
    <td align="right">      11.93</td>
    <td align="right">       12.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    50539.8</td>
    <td align="right">       3.16</td>
    <td align="right">      10.79</td>
    <td align="right">      12.28</td>
    <td align="right">      11.64</td>
    <td align="right">       11.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    46296.0</td>
    <td align="right">       3.23</td>
    <td align="right">      11.03</td>
    <td align="right">      12.59</td>
    <td align="right">      11.93</td>
    <td align="right">       12.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    37952.4</td>
    <td align="right">       3.27</td>
    <td align="right">      11.15</td>
    <td align="right">      12.73</td>
    <td align="right">      12.07</td>
    <td align="right">       12.4</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2134.9</td>
    <td align="right">       3.31</td>
    <td align="right">      11.31</td>
    <td align="right">      12.93</td>
    <td align="right">      12.26</td>
    <td align="right">       12.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2233.5</td>
    <td align="right">       3.17</td>
    <td align="right">      10.81</td>
    <td align="right">      12.31</td>
    <td align="right">      11.67</td>
    <td align="right">       11.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12741.3</td>
    <td align="right">       3.38</td>
    <td align="right">      11.54</td>
    <td align="right">      13.22</td>
    <td align="right">      12.54</td>
    <td align="right">       13.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13054.4</td>
    <td align="right">       3.20</td>
    <td align="right">      10.93</td>
    <td align="right">      12.46</td>
    <td align="right">      11.82</td>
    <td align="right">       12.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3166.8</td>
    <td align="right">       3.19</td>
    <td align="right">      10.88</td>
    <td align="right">      12.39</td>
    <td align="right">      11.75</td>
    <td align="right">       11.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2831.7</td>
    <td align="right">       3.16</td>
    <td align="right">      10.77</td>
    <td align="right">      12.26</td>
    <td align="right">      11.62</td>
    <td align="right">       11.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1452.8</td>
    <td align="right">       3.36</td>
    <td align="right">      11.46</td>
    <td align="right">      13.12</td>
    <td align="right">      12.44</td>
    <td align="right">       12.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8879.9</td>
    <td align="right">       3.38</td>
    <td align="right">      11.54</td>
    <td align="right">      13.22</td>
    <td align="right">      12.54</td>
    <td align="right">       13.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1787.5</td>
    <td align="right">       3.23</td>
    <td align="right">      11.02</td>
    <td align="right">      12.58</td>
    <td align="right">      11.92</td>
    <td align="right">       12.1</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3456.5</td>
    <td align="right">       3.24</td>
    <td align="right">      11.04</td>
    <td align="right">      12.60</td>
    <td align="right">      12.29</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29138.4</td>
    <td align="right">       3.26</td>
    <td align="right">      11.13</td>
    <td align="right">      12.71</td>
    <td align="right">      12.40</td>
    <td align="right">       12.3</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5067.1</td>
    <td align="right">       3.21</td>
    <td align="right">      10.96</td>
    <td align="right">      12.49</td>
    <td align="right">      12.18</td>
    <td align="right">       12.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5219.6</td>
    <td align="right">       3.18</td>
    <td align="right">      10.85</td>
    <td align="right">      12.35</td>
    <td align="right">      12.05</td>
    <td align="right">       11.8</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18285.6</td>
    <td align="right">       3.28</td>
    <td align="right">      11.21</td>
    <td align="right">      12.80</td>
    <td align="right">      12.49</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   169558.7</td>
    <td align="right">       3.28</td>
    <td align="right">      11.21</td>
    <td align="right">      12.80</td>
    <td align="right">      12.49</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    33730.2</td>
    <td align="right">       3.24</td>
    <td align="right">      11.06</td>
    <td align="right">      12.62</td>
    <td align="right">      12.31</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    33375.0</td>
    <td align="right">       3.21</td>
    <td align="right">      10.95</td>
    <td align="right">      12.48</td>
    <td align="right">      12.17</td>
    <td align="right">       12.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3193.9</td>
    <td align="right">       3.12</td>
    <td align="right">      10.63</td>
    <td align="right">      12.08</td>
    <td align="right">      11.78</td>
    <td align="right">       11.4</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35394.4</td>
    <td align="right">       3.22</td>
    <td align="right">      10.98</td>
    <td align="right">      12.52</td>
    <td align="right">      12.21</td>
    <td align="right">       12.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5664.2</td>
    <td align="right">       3.18</td>
    <td align="right">      10.84</td>
    <td align="right">      12.34</td>
    <td align="right">      12.04</td>
    <td align="right">       11.8</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5869.4</td>
    <td align="right">       3.16</td>
    <td align="right">      10.78</td>
    <td align="right">      12.27</td>
    <td align="right">      11.96</td>
    <td align="right">       11.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    41071.3</td>
    <td align="right">       3.07</td>
    <td align="right">      10.47</td>
    <td align="right">      11.89</td>
    <td align="right">      11.59</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    37810.3</td>
    <td align="right">       3.15</td>
    <td align="right">      10.76</td>
    <td align="right">      12.24</td>
    <td align="right">      11.94</td>
    <td align="right">       11.6</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    87711.7</td>
    <td align="right">       3.11</td>
    <td align="right">      10.63</td>
    <td align="right">      12.08</td>
    <td align="right">      11.78</td>
    <td align="right">       11.4</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    50029.4</td>
    <td align="right">       3.03</td>
    <td align="right">      10.35</td>
    <td align="right">      11.73</td>
    <td align="right">      11.44</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    45883.1</td>
    <td align="right">       3.11</td>
    <td align="right">      10.63</td>
    <td align="right">      12.08</td>
    <td align="right">      11.78</td>
    <td align="right">       11.4</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    37634.4</td>
    <td align="right">       3.15</td>
    <td align="right">      10.76</td>
    <td align="right">      12.25</td>
    <td align="right">      11.95</td>
    <td align="right">       11.6</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2118.6</td>
    <td align="right">       3.21</td>
    <td align="right">      10.94</td>
    <td align="right">      12.48</td>
    <td align="right">      12.17</td>
    <td align="right">       12.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2211.3</td>
    <td align="right">       3.04</td>
    <td align="right">      10.38</td>
    <td align="right">      11.77</td>
    <td align="right">      11.48</td>
    <td align="right">       11.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12656.2</td>
    <td align="right">       3.28</td>
    <td align="right">      11.21</td>
    <td align="right">      12.80</td>
    <td align="right">      12.49</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12931.9</td>
    <td align="right">       3.08</td>
    <td align="right">      10.52</td>
    <td align="right">      11.94</td>
    <td align="right">      11.65</td>
    <td align="right">       11.2</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3136.2</td>
    <td align="right">       3.06</td>
    <td align="right">      10.45</td>
    <td align="right">      11.86</td>
    <td align="right">      11.57</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2802.8</td>
    <td align="right">       3.03</td>
    <td align="right">      10.33</td>
    <td align="right">      11.71</td>
    <td align="right">      11.42</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1442.6</td>
    <td align="right">       3.26</td>
    <td align="right">      11.11</td>
    <td align="right">      12.69</td>
    <td align="right">      12.37</td>
    <td align="right">       12.3</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8820.6</td>
    <td align="right">       3.28</td>
    <td align="right">      11.21</td>
    <td align="right">      12.80</td>
    <td align="right">      12.49</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1771.5</td>
    <td align="right">       3.11</td>
    <td align="right">      10.62</td>
    <td align="right">      12.07</td>
    <td align="right">      11.77</td>
    <td align="right">       11.4</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7035.37</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   60602.51</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10804.56</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11584.69</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   45937.54</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  361333.53</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   69840.23</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72693.32</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7789.25</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   75085.44</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12444.99</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13134.21</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   91312.03</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72367.90</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  294328.53</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  118285.68</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   94939.86</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   71922.25</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4700.53</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5639.49</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27752.19</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32064.21</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7893.92</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7113.13</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3013.70</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   22153.81</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4318.48</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       1.12</td>
    <td align="right">     247.86</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       2.36</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       0.27</td>
    <td align="right">      58.69</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       3.80</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       7.99</td>
    <td align="right">    1766.89</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       1.83</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       1.89</td>
    <td align="right">     418.35</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       2.14</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       1.12</td>
    <td align="right">     247.86</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       2.36</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       0.27</td>
    <td align="right">      58.69</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       3.80</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       0.07</td>
    <td align="right">      15.30</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       8.69</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       0.49</td>
    <td align="right">     109.07</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       2.96</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.56</td>
    <td align="right">     124.54</td>
    <td align="right">       0.07</td>
    <td align="right">      15.30</td>
    <td align="right">     221.06</td>
    <td align="right">       1.00</td>
    <td align="right">       8.69</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.16</td>
    <td align="right">     179.61</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       2.47</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       1.27</td>
    <td align="right">    1444.24</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.24</td>
    <td align="right">     275.15</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       2.02</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.26</td>
    <td align="right">     299.73</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.95</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.76</td>
    <td align="right">     870.16</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.42</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.59</td>
    <td align="right">    1110.94</td>
    <td align="right">       7.07</td>
    <td align="right">   13287.49</td>
    <td align="right">    1878.17</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       1.52</td>
    <td align="right">    1665.84</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.31</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       1.60</td>
    <td align="right">    1752.13</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.18</td>
    <td align="right">     203.36</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       2.32</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       1.67</td>
    <td align="right">    1824.47</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.29</td>
    <td align="right">     326.83</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.31</td>
    <td align="right">     348.54</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       2.46</td>
    <td align="right">    2696.93</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       1.99</td>
    <td align="right">    2265.32</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">    1110.94</td>
    <td align="right">       4.91</td>
    <td align="right">    9078.37</td>
    <td align="right">    1849.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       3.17</td>
    <td align="right">    3390.84</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       2.56</td>
    <td align="right">    2806.65</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       1.97</td>
    <td align="right">    2251.28</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.10</td>
    <td align="right">     115.87</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       3.17</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.14</td>
    <td align="right">     157.64</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       2.65</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.53</td>
    <td align="right">     602.27</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.76</td>
    <td align="right">     867.41</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.42</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.19</td>
    <td align="right">     216.47</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       2.25</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.18</td>
    <td align="right">     204.06</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       2.32</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.06</td>
    <td align="right">      72.28</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       4.34</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.37</td>
    <td align="right">     419.75</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.72</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.10</td>
    <td align="right">     113.39</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       3.21</td>
    <td align="right">General</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000211</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER BOOSTER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.001896</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.84</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 72KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.02</td>
    <td align="right">   21085.67</td>
    <td align="right">       1.00</td>
    <td align="right">      24.21</td>
    <td align="right">       0.95</td>
  </tr>
  <tr>
    <td align="right">333GAL NATURALGAS WATER HEATER - 333KBTU/HR 0.802 THERM EFF 0.802 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.26</td>
    <td align="right">   97618.83</td>
    <td align="right">       0.80</td>
    <td align="right">       0.51</td>
    <td align="right">       0.63</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     321.76</td>
    <td align="right">    1765.12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING A  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">       0.11</td>
    <td align="right">       0.62</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    6858.24</td>
    <td align="right">   13941.73</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING A END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">       0.02</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1563.13</td>
    <td align="right">    2659.95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING A END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">       0.02</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1562.93</td>
    <td align="right">    2865.71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.40</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8790.15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.76</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING B  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">       0.81</td>
    <td align="right">       4.40</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   24626.85</td>
    <td align="right">   76925.95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.07</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING B END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">       0.11</td>
    <td align="right">       0.62</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    6858.24</td>
    <td align="right">   16627.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.52</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING B END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">       0.11</td>
    <td align="right">       0.62</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    6857.14</td>
    <td align="right">   17434.40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.60</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     321.66</td>
    <td align="right">    1941.05</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING C  - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">       0.11</td>
    <td align="right">       0.62</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    6857.14</td>
    <td align="right">   18139.84</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING C END_A - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">       0.02</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1562.93</td>
    <td align="right">    3140.48</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD DINING C END_B - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">       0.02</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1562.73</td>
    <td align="right">    3310.92</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1926.77</td>
    <td align="right">   27635.61</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.46</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1028.03</td>
    <td align="right">   22035.83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.99</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">       0.48</td>
    <td align="right">       0.64</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   59571.04</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.88</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">       0.11</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3257.13</td>
    <td align="right">   34632.04</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1926.19</td>
    <td align="right">   27814.47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.56</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1027.83</td>
    <td align="right">   21591.44</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.97</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     832.37</td>
    <td align="right">    1108.05</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1035.37</td>
    <td align="right">    1508.99</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">       0.18</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     190.97</td>
    <td align="right">    6036.94</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.53</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">       0.11</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3531.72</td>
    <td align="right">    8298.80</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.76</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     832.14</td>
    <td align="right">    2065.62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1035.17</td>
    <td align="right">    1945.74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     332.55</td>
    <td align="right">     681.57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.21</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4185.51</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     332.45</td>
    <td align="right">    1084.82</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">    1534.89</td>
    <td align="right">    1765.12</td>
    <td align="right">     131.02</td>
    <td align="right">      0.136</td>
    <td align="right">      0.156</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00978</td>
    <td align="right">      24.09</td>
    <td align="right">    0.00944</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">   12123.24</td>
    <td align="right">   13941.73</td>
    <td align="right">      93.56</td>
    <td align="right">      1.137</td>
    <td align="right">      1.308</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00995</td>
    <td align="right">      37.21</td>
    <td align="right">    0.00786</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">    2313.00</td>
    <td align="right">    2659.95</td>
    <td align="right">     127.25</td>
    <td align="right">      0.217</td>
    <td align="right">      0.249</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:45:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00962</td>
    <td align="right">      31.00</td>
    <td align="right">    0.00945</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">    2491.92</td>
    <td align="right">    2865.71</td>
    <td align="right">     137.09</td>
    <td align="right">      0.234</td>
    <td align="right">      0.269</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00948</td>
    <td align="right">      35.29</td>
    <td align="right">    0.00785</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">    7643.61</td>
    <td align="right">    8790.15</td>
    <td align="right">      91.53</td>
    <td align="right">      0.670</td>
    <td align="right">      0.770</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.65</td>
    <td align="right">    0.01067</td>
    <td align="right">      23.58</td>
    <td align="right">    0.00589</td>
    <td align="right">      0.398</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">   66892.13</td>
    <td align="right">   76925.95</td>
    <td align="right">      72.42</td>
    <td align="right">      6.209</td>
    <td align="right">      7.140</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.65</td>
    <td align="right">    0.01159</td>
    <td align="right">      19.70</td>
    <td align="right">    0.01446</td>
    <td align="right">      4.403</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">   14458.41</td>
    <td align="right">   16627.18</td>
    <td align="right">     111.58</td>
    <td align="right">      1.356</td>
    <td align="right">      1.560</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:30:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00977</td>
    <td align="right">      30.75</td>
    <td align="right">    0.00945</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">   15160.34</td>
    <td align="right">   17434.40</td>
    <td align="right">     117.00</td>
    <td align="right">      1.422</td>
    <td align="right">      1.635</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00967</td>
    <td align="right">      35.29</td>
    <td align="right">    0.00785</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">    1687.87</td>
    <td align="right">    1941.05</td>
    <td align="right">     144.08</td>
    <td align="right">      0.158</td>
    <td align="right">      0.182</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00946</td>
    <td align="right">      32.80</td>
    <td align="right">    0.00423</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">   15773.78</td>
    <td align="right">   18139.84</td>
    <td align="right">     121.73</td>
    <td align="right">      1.480</td>
    <td align="right">      1.702</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00957</td>
    <td align="right">      35.90</td>
    <td align="right">    0.00590</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">    2730.86</td>
    <td align="right">    3140.48</td>
    <td align="right">     150.24</td>
    <td align="right">      0.256</td>
    <td align="right">      0.295</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00934</td>
    <td align="right">      35.90</td>
    <td align="right">    0.00590</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">    2879.06</td>
    <td align="right">    3310.92</td>
    <td align="right">     158.39</td>
    <td align="right">      0.270</td>
    <td align="right">      0.311</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00930</td>
    <td align="right">      34.76</td>
    <td align="right">    0.00590</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">   24030.97</td>
    <td align="right">   27635.61</td>
    <td align="right">     313.03</td>
    <td align="right">      2.155</td>
    <td align="right">      2.479</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.01042</td>
    <td align="right">      24.09</td>
    <td align="right">    0.00944</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">   19161.59</td>
    <td align="right">   22035.83</td>
    <td align="right">    1054.19</td>
    <td align="right">      1.737</td>
    <td align="right">      1.998</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.70</td>
    <td align="right">    0.01082</td>
    <td align="right">      24.09</td>
    <td align="right">    0.00944</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">   51800.91</td>
    <td align="right">   59571.04</td>
    <td align="right">      94.66</td>
    <td align="right">      4.359</td>
    <td align="right">      5.013</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00985</td>
    <td align="right">      24.09</td>
    <td align="right">    0.00944</td>
    <td align="right">      0.638</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">   30114.81</td>
    <td align="right">   34632.04</td>
    <td align="right">     232.41</td>
    <td align="right">      2.677</td>
    <td align="right">      3.079</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.01005</td>
    <td align="right">      24.09</td>
    <td align="right">    0.00944</td>
    <td align="right">      0.151</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">   24186.50</td>
    <td align="right">   27814.47</td>
    <td align="right">     315.06</td>
    <td align="right">      2.274</td>
    <td align="right">      2.616</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.64</td>
    <td align="right">    0.01028</td>
    <td align="right">      32.80</td>
    <td align="right">    0.00423</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">   18775.17</td>
    <td align="right">   21591.44</td>
    <td align="right">    1032.93</td>
    <td align="right">      1.745</td>
    <td align="right">      2.007</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.70</td>
    <td align="right">    0.01087</td>
    <td align="right">      19.70</td>
    <td align="right">    0.01446</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     963.52</td>
    <td align="right">    1108.05</td>
    <td align="right">      32.95</td>
    <td align="right">      0.090</td>
    <td align="right">      0.104</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.67</td>
    <td align="right">    0.00907</td>
    <td align="right">      28.72</td>
    <td align="right">    0.00945</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">    1312.16</td>
    <td align="right">    1508.99</td>
    <td align="right">      72.19</td>
    <td align="right">      0.123</td>
    <td align="right">      0.141</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:30:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.67</td>
    <td align="right">    0.00873</td>
    <td align="right">      34.97</td>
    <td align="right">    0.00785</td>
    <td align="right">      0.027</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">    5249.52</td>
    <td align="right">    6036.94</td>
    <td align="right">      25.18</td>
    <td align="right">      0.463</td>
    <td align="right">      0.533</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00979</td>
    <td align="right">      24.38</td>
    <td align="right">    0.00959</td>
    <td align="right">      0.305</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">    7216.35</td>
    <td align="right">    8298.80</td>
    <td align="right">      55.69</td>
    <td align="right">      0.676</td>
    <td align="right">      0.778</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:45:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.67</td>
    <td align="right">    0.00881</td>
    <td align="right">      34.65</td>
    <td align="right">    0.00785</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">    1796.19</td>
    <td align="right">    2065.62</td>
    <td align="right">      61.42</td>
    <td align="right">      0.168</td>
    <td align="right">      0.194</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.67</td>
    <td align="right">    0.00873</td>
    <td align="right">      32.80</td>
    <td align="right">    0.00423</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">    1691.95</td>
    <td align="right">    1945.74</td>
    <td align="right">      93.08</td>
    <td align="right">      0.159</td>
    <td align="right">      0.182</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:30:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.67</td>
    <td align="right">    0.00864</td>
    <td align="right">      34.48</td>
    <td align="right">    0.00590</td>
    <td align="right">      0.027</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     592.67</td>
    <td align="right">     681.57</td>
    <td align="right">      50.03</td>
    <td align="right">      0.053</td>
    <td align="right">      0.061</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.01019</td>
    <td align="right">      24.09</td>
    <td align="right">    0.00944</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">    3639.57</td>
    <td align="right">    4185.51</td>
    <td align="right">      43.09</td>
    <td align="right">      0.323</td>
    <td align="right">      0.371</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.01055</td>
    <td align="right">      23.58</td>
    <td align="right">    0.00589</td>
    <td align="right">      0.215</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     943.33</td>
    <td align="right">    1084.82</td>
    <td align="right">      79.62</td>
    <td align="right">      0.088</td>
    <td align="right">      0.102</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">      21.67</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00909</td>
    <td align="right">      32.80</td>
    <td align="right">    0.00423</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     257.41</td>
    <td align="right">     321.76</td>
    <td align="right">      23.88</td>
    <td align="right">      0.007</td>
    <td align="right">      0.056</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00744</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">    5486.59</td>
    <td align="right">    6858.24</td>
    <td align="right">      46.02</td>
    <td align="right">      0.148</td>
    <td align="right">      0.618</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00739</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">    1250.51</td>
    <td align="right">    1563.13</td>
    <td align="right">      74.78</td>
    <td align="right">      0.034</td>
    <td align="right">      0.087</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">    1250.34</td>
    <td align="right">    1562.93</td>
    <td align="right">      74.77</td>
    <td align="right">      0.034</td>
    <td align="right">      0.087</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.398</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      21.66</td>
    <td align="right">    0.01058</td>
    <td align="right">      24.05</td>
    <td align="right">    0.00790</td>
    <td align="right">      0.398</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">   19701.48</td>
    <td align="right">   24626.85</td>
    <td align="right">      23.18</td>
    <td align="right">      0.533</td>
    <td align="right">      4.403</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00714</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      4.403</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">    5486.59</td>
    <td align="right">    6858.24</td>
    <td align="right">      46.02</td>
    <td align="right">      0.148</td>
    <td align="right">      0.618</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00739</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">    5485.71</td>
    <td align="right">    6857.14</td>
    <td align="right">      46.02</td>
    <td align="right">      0.148</td>
    <td align="right">      0.618</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00739</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     257.33</td>
    <td align="right">     321.66</td>
    <td align="right">      23.88</td>
    <td align="right">      0.007</td>
    <td align="right">      0.056</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00744</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">    5485.71</td>
    <td align="right">    6857.14</td>
    <td align="right">      46.02</td>
    <td align="right">      0.148</td>
    <td align="right">      0.618</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00739</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.618</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">    1250.34</td>
    <td align="right">    1562.93</td>
    <td align="right">      74.77</td>
    <td align="right">      0.034</td>
    <td align="right">      0.087</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">    1250.18</td>
    <td align="right">    1562.73</td>
    <td align="right">      74.76</td>
    <td align="right">      0.034</td>
    <td align="right">      0.087</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">    1541.42</td>
    <td align="right">    1926.77</td>
    <td align="right">      21.82</td>
    <td align="right">      0.043</td>
    <td align="right">      0.089</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00743</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">     822.43</td>
    <td align="right">    1028.03</td>
    <td align="right">      49.18</td>
    <td align="right">      0.022</td>
    <td align="right">      0.028</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.638</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      21.66</td>
    <td align="right">    0.00980</td>
    <td align="right">      24.05</td>
    <td align="right">    0.00790</td>
    <td align="right">      0.638</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">    2605.71</td>
    <td align="right">    3257.13</td>
    <td align="right">      21.86</td>
    <td align="right">      0.072</td>
    <td align="right">      0.151</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00743</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.151</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">    1540.95</td>
    <td align="right">    1926.19</td>
    <td align="right">      21.82</td>
    <td align="right">      0.043</td>
    <td align="right">      0.089</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00743</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">     822.27</td>
    <td align="right">    1027.83</td>
    <td align="right">      49.17</td>
    <td align="right">      0.022</td>
    <td align="right">      0.028</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">     665.90</td>
    <td align="right">     832.37</td>
    <td align="right">      24.75</td>
    <td align="right">      0.019</td>
    <td align="right">      0.043</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00749</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">     828.29</td>
    <td align="right">    1035.37</td>
    <td align="right">      49.53</td>
    <td align="right">      0.023</td>
    <td align="right">      0.028</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.027</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">     152.77</td>
    <td align="right">     190.97</td>
    <td align="right">       0.80</td>
    <td align="right">      0.004</td>
    <td align="right">      0.305</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00837</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.305</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">    2825.37</td>
    <td align="right">    3531.72</td>
    <td align="right">      23.70</td>
    <td align="right">      0.079</td>
    <td align="right">      0.190</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00747</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">     665.71</td>
    <td align="right">     832.14</td>
    <td align="right">      24.74</td>
    <td align="right">      0.018</td>
    <td align="right">      0.043</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00749</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">     828.14</td>
    <td align="right">    1035.17</td>
    <td align="right">      49.52</td>
    <td align="right">      0.023</td>
    <td align="right">      0.028</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.027</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">     266.04</td>
    <td align="right">     332.55</td>
    <td align="right">      24.41</td>
    <td align="right">      0.007</td>
    <td align="right">      0.030</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00745</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.215</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      21.66</td>
    <td align="right">    0.01021</td>
    <td align="right">      24.05</td>
    <td align="right">    0.00790</td>
    <td align="right">      0.215</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">     265.96</td>
    <td align="right">     332.45</td>
    <td align="right">      24.40</td>
    <td align="right">      0.007</td>
    <td align="right">      0.030</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00745</td>
    <td align="right">       2.00</td>
    <td align="right">    0.00438</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.1575</td>
    <td align="right">     0.1575</td>
    <td align="right">     0.1575</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">       1.31</td>
    <td align="right">       1.31</td>
    <td align="right">       0.62</td>
    <td align="right">       0.62</td>
    <td align="right">     1.3079</td>
    <td align="right">     1.2663</td>
    <td align="right">     1.3079</td>
    <td align="right">     0.9682</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     0.2471</td>
    <td align="right">     0.2413</td>
    <td align="right">     0.2471</td>
    <td align="right">     0.9763</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     0.2688</td>
    <td align="right">     0.2628</td>
    <td align="right">     0.2688</td>
    <td align="right">     0.9778</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.61</td>
    <td align="right">       0.61</td>
    <td align="right">       0.40</td>
    <td align="right">       0.40</td>
    <td align="right">     0.7630</td>
    <td align="right">     0.7630</td>
    <td align="right">     0.7630</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">       7.14</td>
    <td align="right">       7.14</td>
    <td align="right">       4.40</td>
    <td align="right">       4.40</td>
    <td align="right">     7.1399</td>
    <td align="right">     7.0747</td>
    <td align="right">     7.1399</td>
    <td align="right">     0.9909</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">       1.53</td>
    <td align="right">       1.53</td>
    <td align="right">       0.62</td>
    <td align="right">       0.62</td>
    <td align="right">     1.5331</td>
    <td align="right">     1.5215</td>
    <td align="right">     1.5331</td>
    <td align="right">     0.9924</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">       1.64</td>
    <td align="right">       1.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.62</td>
    <td align="right">     1.6355</td>
    <td align="right">     1.6003</td>
    <td align="right">     1.6355</td>
    <td align="right">     0.9785</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.18</td>
    <td align="right">       0.18</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.1803</td>
    <td align="right">     0.1783</td>
    <td align="right">     0.1803</td>
    <td align="right">     0.9889</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">       1.63</td>
    <td align="right">       1.63</td>
    <td align="right">       0.62</td>
    <td align="right">       0.62</td>
    <td align="right">     1.6663</td>
    <td align="right">     1.6663</td>
    <td align="right">     1.6663</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     0.2934</td>
    <td align="right">     0.2866</td>
    <td align="right">     0.2934</td>
    <td align="right">     0.9766</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">       0.31</td>
    <td align="right">       0.31</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.3056</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.9889</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.29</td>
    <td align="right">       2.29</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     2.4632</td>
    <td align="right">     2.4632</td>
    <td align="right">     2.4632</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       1.96</td>
    <td align="right">       1.96</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">     1.9862</td>
    <td align="right">     1.9862</td>
    <td align="right">     1.9862</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">       4.20</td>
    <td align="right">       4.20</td>
    <td align="right">       0.64</td>
    <td align="right">       0.64</td>
    <td align="right">     4.8807</td>
    <td align="right">     4.8807</td>
    <td align="right">     4.8807</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.15</td>
    <td align="right">       0.15</td>
    <td align="right">     3.1676</td>
    <td align="right">     3.1676</td>
    <td align="right">     3.1676</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.49</td>
    <td align="right">       2.49</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     2.5634</td>
    <td align="right">     2.5634</td>
    <td align="right">     2.5634</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">     2.0067</td>
    <td align="right">     1.9739</td>
    <td align="right">     2.0067</td>
    <td align="right">     0.9837</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.1016</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.9838</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">     0.1414</td>
    <td align="right">     0.1382</td>
    <td align="right">     0.1414</td>
    <td align="right">     0.9774</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.41</td>
    <td align="right">       0.41</td>
    <td align="right">       0.31</td>
    <td align="right">       0.31</td>
    <td align="right">     0.5281</td>
    <td align="right">     0.5281</td>
    <td align="right">     0.5281</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.78</td>
    <td align="right">       0.78</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">     0.7778</td>
    <td align="right">     0.7605</td>
    <td align="right">     0.7778</td>
    <td align="right">     0.9779</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.1898</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.9898</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.18</td>
    <td align="right">       0.18</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">     0.1789</td>
    <td align="right">     0.1789</td>
    <td align="right">     0.1789</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">     0.0634</td>
    <td align="right">     0.0634</td>
    <td align="right">     0.0634</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.21</td>
    <td align="right">       0.21</td>
    <td align="right">     0.3680</td>
    <td align="right">     0.3680</td>
    <td align="right">     0.3680</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">     0.1003</td>
    <td align="right">     0.0994</td>
    <td align="right">     0.1003</td>
    <td align="right">     0.9915</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">   7035.366</td>
    <td align="right">   7035.366</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    7035.37</td>
    <td align="right">    7035.37</td>
    <td align="right">   0.157478</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738826</td>
    <td align="right">    49.6783</td>
    <td align="right">     229.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">  60602.512</td>
    <td align="right">  60602.512</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">   60602.51</td>
    <td align="right">   60602.51</td>
    <td align="right">   1.266304</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">  10804.562</td>
    <td align="right">  10804.562</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   10804.56</td>
    <td align="right">   10804.56</td>
    <td align="right">   0.241254</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735115</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">  11584.688</td>
    <td align="right">  11584.688</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   11584.69</td>
    <td align="right">   11584.69</td>
    <td align="right">   0.262801</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">  45937.542</td>
    <td align="right">  45937.542</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   45937.54</td>
    <td align="right">   45574.83</td>
    <td align="right">   0.762954</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00849999</td>
    <td align="right">    54.0763</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right"> 361333.530</td>
    <td align="right"> 361333.530</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">  361333.53</td>
    <td align="right">  361333.53</td>
    <td align="right">   7.074704</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00699316</td>
    <td align="right">    47.0532</td>
    <td align="right">   14859.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">  69840.234</td>
    <td align="right">  69840.234</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">   69840.23</td>
    <td align="right">   69840.23</td>
    <td align="right">   1.521461</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">  72693.319</td>
    <td align="right">  72693.319</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   72693.32</td>
    <td align="right">   72693.32</td>
    <td align="right">   1.600267</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">   7789.254</td>
    <td align="right">   7789.254</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    7789.25</td>
    <td align="right">    7789.25</td>
    <td align="right">   0.178302</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738822</td>
    <td align="right">    49.6780</td>
    <td align="right">     229.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">  75085.439</td>
    <td align="right">  75085.439</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">   75085.44</td>
    <td align="right">   75085.44</td>
    <td align="right">   1.666341</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">  12444.989</td>
    <td align="right">  12444.989</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   12444.99</td>
    <td align="right">   12444.99</td>
    <td align="right">   0.286564</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">  13134.214</td>
    <td align="right">  13134.214</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   13134.21</td>
    <td align="right">   13134.21</td>
    <td align="right">   0.305601</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4366</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">  91312.030</td>
    <td align="right">  91312.030</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   91312.03</td>
    <td align="right">   91312.03</td>
    <td align="right">   2.463187</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735811</td>
    <td align="right">    49.4783</td>
    <td align="right">    1419.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  72367.901</td>
    <td align="right">  72367.901</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">   72367.90</td>
    <td align="right">   72367.90</td>
    <td align="right">   1.986218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750082</td>
    <td align="right">    50.4280</td>
    <td align="right">     805.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 294328.533</td>
    <td align="right"> 294328.533</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">  294328.53</td>
    <td align="right">  291547.53</td>
    <td align="right">   4.880707</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.5591</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00849995</td>
    <td align="right">    53.7645</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right"> 118285.677</td>
    <td align="right"> 118285.677</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">  118285.68</td>
    <td align="right">  118285.68</td>
    <td align="right">   3.167639</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0032</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735934</td>
    <td align="right">    49.4865</td>
    <td align="right">    2400.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">  94939.859</td>
    <td align="right">  94939.859</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   94939.86</td>
    <td align="right">   94939.86</td>
    <td align="right">   2.563396</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735808</td>
    <td align="right">    49.4781</td>
    <td align="right">    1419.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  71922.246</td>
    <td align="right">  71922.246</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">   71922.25</td>
    <td align="right">   71922.25</td>
    <td align="right">   1.973908</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750073</td>
    <td align="right">    50.4274</td>
    <td align="right">     805.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">   4700.526</td>
    <td align="right">   4700.526</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    4700.53</td>
    <td align="right">    4700.53</td>
    <td align="right">   0.101594</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741350</td>
    <td align="right">    49.8462</td>
    <td align="right">     600.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   5639.492</td>
    <td align="right">   5639.492</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    5639.49</td>
    <td align="right">    5639.49</td>
    <td align="right">   0.138218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750412</td>
    <td align="right">    50.4500</td>
    <td align="right">     811.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">  27752.195</td>
    <td align="right">  27752.195</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   27752.19</td>
    <td align="right">   27752.19</td>
    <td align="right">   0.528072</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.09</td>
    <td align="right"> 0.00849774</td>
    <td align="right">    56.7087</td>
    <td align="right">      54.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  32064.214</td>
    <td align="right">  32064.214</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   32064.21</td>
    <td align="right">   32064.21</td>
    <td align="right">   0.760541</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739735</td>
    <td align="right">    49.7390</td>
    <td align="right">    2583.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">   7893.920</td>
    <td align="right">   7893.920</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    7893.92</td>
    <td align="right">    7893.92</td>
    <td align="right">   0.189802</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741347</td>
    <td align="right">    49.8460</td>
    <td align="right">     600.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   7113.133</td>
    <td align="right">   7113.133</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    7113.13</td>
    <td align="right">    7113.13</td>
    <td align="right">   0.178922</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750404</td>
    <td align="right">    50.4494</td>
    <td align="right">     811.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">   3013.697</td>
    <td align="right">   3013.697</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    3013.70</td>
    <td align="right">    3013.70</td>
    <td align="right">   0.063376</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739757</td>
    <td align="right">    49.7402</td>
    <td align="right">     236.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">  22153.815</td>
    <td align="right">  22153.815</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">   22153.81</td>
    <td align="right">   21984.30</td>
    <td align="right">   0.368032</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.64</td>
    <td align="right"> 0.00849998</td>
    <td align="right">    54.8346</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">   4318.477</td>
    <td align="right">   4318.477</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    4318.48</td>
    <td align="right">    4318.48</td>
    <td align="right">   0.099417</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739754</td>
    <td align="right">    49.7399</td>
    <td align="right">     236.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">   3593.720</td>
    <td align="right">   2615.116</td>
    <td align="right">   0.157478</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">    3593.72</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.157478</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00980145</td>
    <td align="right">    59.2800</td>
    <td align="right">    1221.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3605.47</td>
    <td align="right">    2590.64</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.157478</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738826</td>
    <td align="right">    49.6783</td>
    <td align="right">     229.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">  30237.715</td>
    <td align="right">  21585.836</td>
    <td align="right">   1.266304</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">   30237.71</td>
    <td align="right">    -999.00</td>
    <td align="right">   1.266304</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00995089</td>
    <td align="right">    60.1747</td>
    <td align="right">   10862.62</td>
    <td align="right">       0.00</td>
    <td align="right">   30336.58</td>
    <td align="right">   21395.11</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.266304</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">   5277.913</td>
    <td align="right">   3917.222</td>
    <td align="right">   0.241254</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:45:00</td>
    <td align="right">    5277.91</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.241254</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00957202</td>
    <td align="right">    57.9123</td>
    <td align="right">    2279.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5295.17</td>
    <td align="right">    3878.36</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.241254</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735115</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">   5450.022</td>
    <td align="right">   4155.470</td>
    <td align="right">   0.262801</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">    5450.02</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.262801</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      36.63</td>
    <td align="right"> 0.00785574</td>
    <td align="right">      19.79</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00951038</td>
    <td align="right">    57.5454</td>
    <td align="right">    2148.63</td>
    <td align="right">       0.00</td>
    <td align="right">    5467.84</td>
    <td align="right">    4112.55</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.262801</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">  18945.969</td>
    <td align="right">  13282.701</td>
    <td align="right">   0.762954</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">   18945.97</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.762954</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01061241</td>
    <td align="right">    64.1108</td>
    <td align="right">    5868.86</td>
    <td align="right">       0.00</td>
    <td align="right">   19007.92</td>
    <td align="right">   13173.12</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.762954</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00849999</td>
    <td align="right">    54.0763</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right"> 175681.759</td>
    <td align="right"> 123167.533</td>
    <td align="right">   7.074704</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:30:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">  175681.76</td>
    <td align="right">    -999.00</td>
    <td align="right">   7.074704</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01035045</td>
    <td align="right">    62.5573</td>
    <td align="right">   63903.70</td>
    <td align="right">       0.00</td>
    <td align="right">  176256.18</td>
    <td align="right">  122151.38</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   7.074704</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00699316</td>
    <td align="right">    47.0532</td>
    <td align="right">   14859.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">  35054.584</td>
    <td align="right">  25419.777</td>
    <td align="right">   1.521461</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:30:00</td>
    <td align="right">   35054.58</td>
    <td align="right">    -999.00</td>
    <td align="right">   1.521461</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00978661</td>
    <td align="right">    59.1954</td>
    <td align="right">   12827.46</td>
    <td align="right">       0.00</td>
    <td align="right">   35169.20</td>
    <td align="right">   25188.64</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.521461</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">  34773.776</td>
    <td align="right">  25909.032</td>
    <td align="right">   1.600267</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">   34773.78</td>
    <td align="right">    -999.00</td>
    <td align="right">   1.600267</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      36.38</td>
    <td align="right"> 0.00785533</td>
    <td align="right">      19.71</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00970017</td>
    <td align="right">    58.6812</td>
    <td align="right">   13735.83</td>
    <td align="right">       0.00</td>
    <td align="right">   34887.47</td>
    <td align="right">   25650.36</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.600267</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">   3351.168</td>
    <td align="right">   2683.654</td>
    <td align="right">   0.178302</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">    3351.17</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.178302</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      35.90</td>
    <td align="right"> 0.00590410</td>
    <td align="right">      18.05</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00947510</td>
    <td align="right">    57.3336</td>
    <td align="right">    1507.43</td>
    <td align="right">       0.00</td>
    <td align="right">    3362.12</td>
    <td align="right">    2653.36</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.178302</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738822</td>
    <td align="right">    49.6780</td>
    <td align="right">     229.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">  36849.129</td>
    <td align="right">  27239.344</td>
    <td align="right">   1.666341</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">   36849.13</td>
    <td align="right">    -999.00</td>
    <td align="right">   1.666341</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00967090</td>
    <td align="right">    58.5059</td>
    <td align="right">   13869.36</td>
    <td align="right">       0.00</td>
    <td align="right">   36969.61</td>
    <td align="right">   26976.36</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.666341</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">   5915.534</td>
    <td align="right">   4518.412</td>
    <td align="right">   0.286564</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">    5915.53</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.286564</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00940349</td>
    <td align="right">    56.9070</td>
    <td align="right">    2412.56</td>
    <td align="right">       0.00</td>
    <td align="right">    5934.88</td>
    <td align="right">    4470.87</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.286564</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">   6137.946</td>
    <td align="right">   4750.858</td>
    <td align="right">   0.305601</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:45:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:15:00</td>
    <td align="right">    6137.95</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.305601</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      36.82</td>
    <td align="right"> 0.00785605</td>
    <td align="right">      19.85</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00937096</td>
    <td align="right">    56.7133</td>
    <td align="right">    2524.75</td>
    <td align="right">       0.00</td>
    <td align="right">    6158.02</td>
    <td align="right">    4700.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.305601</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4366</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">  43252.839</td>
    <td align="right">  34627.747</td>
    <td align="right">   2.463187</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">   43252.84</td>
    <td align="right">    -999.00</td>
    <td align="right">   2.463187</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.63</td>
    <td align="right"> 0.01054544</td>
    <td align="right">    63.7959</td>
    <td align="right">   21069.34</td>
    <td align="right">       0.00</td>
    <td align="right">   43394.26</td>
    <td align="right">   34226.26</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.463187</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735811</td>
    <td align="right">    49.4783</td>
    <td align="right">    1419.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  39556.408</td>
    <td align="right">  30758.748</td>
    <td align="right">   1.986218</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">   39556.41</td>
    <td align="right">    -999.00</td>
    <td align="right">   1.986218</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.01084742</td>
    <td align="right">    65.8396</td>
    <td align="right">   17827.23</td>
    <td align="right">       0.00</td>
    <td align="right">   39685.74</td>
    <td align="right">   30424.60</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.986218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750082</td>
    <td align="right">    50.4280</td>
    <td align="right">     805.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">  92042.294</td>
    <td align="right">  73682.185</td>
    <td align="right">   4.907994</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">   92042.29</td>
    <td align="right">    -999.00</td>
    <td align="right">   4.907994</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00982539</td>
    <td align="right">    59.4185</td>
    <td align="right">   40953.18</td>
    <td align="right">       0.00</td>
    <td align="right">   92343.24</td>
    <td align="right">   72855.28</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   4.880707</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.5591</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00849995</td>
    <td align="right">    53.7645</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  52842.743</td>
    <td align="right">  42318.310</td>
    <td align="right">   3.167741</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">   52842.74</td>
    <td align="right">    -999.00</td>
    <td align="right">   3.167741</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.01015626</td>
    <td align="right">    61.4359</td>
    <td align="right">   26565.54</td>
    <td align="right">       0.00</td>
    <td align="right">   53015.52</td>
    <td align="right">   41829.12</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   3.167639</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0032</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735934</td>
    <td align="right">    49.4865</td>
    <td align="right">    2400.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">  48144.692</td>
    <td align="right">  38517.699</td>
    <td align="right">   2.563396</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">   48144.69</td>
    <td align="right">    -999.00</td>
    <td align="right">   2.563396</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.01037743</td>
    <td align="right">    62.7945</td>
    <td align="right">   22994.97</td>
    <td align="right">       0.00</td>
    <td align="right">   48302.11</td>
    <td align="right">   38083.79</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.563396</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735808</td>
    <td align="right">    49.4781</td>
    <td align="right">    1419.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  39369.537</td>
    <td align="right">  30595.627</td>
    <td align="right">   1.973908</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">   39369.54</td>
    <td align="right">    -999.00</td>
    <td align="right">   1.973908</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.01078358</td>
    <td align="right">    65.4572</td>
    <td align="right">   18330.90</td>
    <td align="right">       0.00</td>
    <td align="right">   39498.26</td>
    <td align="right">   30261.81</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.973908</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750073</td>
    <td align="right">    50.4274</td>
    <td align="right">     805.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">   2207.368</td>
    <td align="right">   1644.725</td>
    <td align="right">   0.101594</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">    2207.37</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.101594</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00903048</td>
    <td align="right">    54.6596</td>
    <td align="right">     946.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2214.58</td>
    <td align="right">    1628.31</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.101594</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741350</td>
    <td align="right">    49.8462</td>
    <td align="right">     600.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   2333.937</td>
    <td align="right">   1868.125</td>
    <td align="right">   0.138218</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:30:00</td>
    <td align="right">    2333.94</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.138218</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      35.86</td>
    <td align="right"> 0.00785451</td>
    <td align="right">      19.55</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00873421</td>
    <td align="right">    52.8903</td>
    <td align="right">    1279.15</td>
    <td align="right">       0.00</td>
    <td align="right">    2341.57</td>
    <td align="right">    1846.72</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.138218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750412</td>
    <td align="right">    50.4500</td>
    <td align="right">     811.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">  13113.276</td>
    <td align="right">   9193.498</td>
    <td align="right">   0.528072</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 07:15:00</td>
    <td align="right">   13113.28</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.528072</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00953838</td>
    <td align="right">    57.6887</td>
    <td align="right">    3758.24</td>
    <td align="right">       0.00</td>
    <td align="right">   13156.15</td>
    <td align="right">    9117.65</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.528072</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.09</td>
    <td align="right"> 0.00849774</td>
    <td align="right">    56.7087</td>
    <td align="right">      54.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  13604.812</td>
    <td align="right">  10886.863</td>
    <td align="right">   0.760541</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:45:00</td>
    <td align="right">   13604.81</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.760541</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      35.61</td>
    <td align="right"> 0.00785409</td>
    <td align="right">      19.47</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00882114</td>
    <td align="right">    53.4103</td>
    <td align="right">    6324.50</td>
    <td align="right">       0.00</td>
    <td align="right">   13649.30</td>
    <td align="right">   10762.89</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.760541</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739735</td>
    <td align="right">    49.7390</td>
    <td align="right">    2583.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">   3304.376</td>
    <td align="right">   2645.409</td>
    <td align="right">   0.189802</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">    3304.38</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.189802</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      35.90</td>
    <td align="right"> 0.00590410</td>
    <td align="right">      18.05</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00875105</td>
    <td align="right">    52.9908</td>
    <td align="right">    1389.86</td>
    <td align="right">       0.00</td>
    <td align="right">    3315.18</td>
    <td align="right">    2614.92</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.189802</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741347</td>
    <td align="right">    49.8460</td>
    <td align="right">     600.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   2961.793</td>
    <td align="right">   2371.375</td>
    <td align="right">   0.178922</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:30:00</td>
    <td align="right">    2961.79</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.178922</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      36.38</td>
    <td align="right"> 0.00785533</td>
    <td align="right">      19.71</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00868622</td>
    <td align="right">    52.6035</td>
    <td align="right">    1387.43</td>
    <td align="right">       0.00</td>
    <td align="right">    2971.48</td>
    <td align="right">    2343.86</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.178922</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750404</td>
    <td align="right">    50.4494</td>
    <td align="right">     811.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">   1497.695</td>
    <td align="right">   1073.147</td>
    <td align="right">   0.063376</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">    1497.69</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.063376</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00956553</td>
    <td align="right">    57.8567</td>
    <td align="right">     491.36</td>
    <td align="right">       0.00</td>
    <td align="right">    1502.59</td>
    <td align="right">    1063.43</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.063376</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739757</td>
    <td align="right">    49.7402</td>
    <td align="right">     236.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">   9139.122</td>
    <td align="right">   6407.285</td>
    <td align="right">   0.368032</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">    9139.12</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.368032</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01024101</td>
    <td align="right">    61.8792</td>
    <td align="right">    2625.84</td>
    <td align="right">       0.00</td>
    <td align="right">    9169.00</td>
    <td align="right">    6354.42</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.368032</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.64</td>
    <td align="right"> 0.00849998</td>
    <td align="right">    54.8346</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">   1859.210</td>
    <td align="right">   1488.175</td>
    <td align="right">   0.099417</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">    1859.21</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.099417</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      35.90</td>
    <td align="right"> 0.00590410</td>
    <td align="right">      18.05</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00911804</td>
    <td align="right">    55.1875</td>
    <td align="right">     766.45</td>
    <td align="right">       0.00</td>
    <td align="right">    1865.29</td>
    <td align="right">    1470.98</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.099417</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739754</td>
    <td align="right">    49.7399</td>
    <td align="right">     236.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7035.366</td>
    <td align="right">   7035.366</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.157478</td>
    <td align="right"> 0.18524216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7035.37</td>
    <td align="right">    7035.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18524216</td>
    <td align="right">   0.157478</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7035.37</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.15747802</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738826</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738826</td>
    <td align="right">    49.6783</td>
    <td align="right">     229.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  60602.512</td>
    <td align="right">  60602.512</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.266304</td>
    <td align="right"> 1.48955927</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   60602.51</td>
    <td align="right">   60602.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.48955927</td>
    <td align="right">   1.266304</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   60602.51</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.26630374</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10804.562</td>
    <td align="right">  10804.562</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.241254</td>
    <td align="right"> 0.28378799</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10804.56</td>
    <td align="right">   10804.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28378799</td>
    <td align="right">   0.241254</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10804.56</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.24125377</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735115</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735115</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11584.688</td>
    <td align="right">  11584.688</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.262801</td>
    <td align="right"> 0.30913465</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11584.69</td>
    <td align="right">   11584.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30913465</td>
    <td align="right">   0.262801</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11584.69</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.26280147</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  45937.542</td>
    <td align="right">  45937.542</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.762954</td>
    <td align="right"> 0.89746672</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   45937.54</td>
    <td align="right">   45574.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89746672</td>
    <td align="right">   0.762954</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   45937.54</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.76295417</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00849999</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00849999</td>
    <td align="right">    54.0763</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 361333.530</td>
    <td align="right"> 361333.530</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.074704</td>
    <td align="right"> 8.32200939</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  361333.53</td>
    <td align="right">  361333.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.32200939</td>
    <td align="right">   7.074704</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  361333.53</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 7.07470443</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00699316</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00699316</td>
    <td align="right">    47.0532</td>
    <td align="right">   14859.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  69840.234</td>
    <td align="right">  69840.234</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.521461</td>
    <td align="right"> 1.78970239</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   69840.23</td>
    <td align="right">   69840.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.78970239</td>
    <td align="right">   1.521461</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   69840.23</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.52146132</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  72693.319</td>
    <td align="right">  72693.319</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.600267</td>
    <td align="right"> 1.88240208</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   72693.32</td>
    <td align="right">   72693.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.88240208</td>
    <td align="right">   1.600267</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   72693.32</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.60026716</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7789.254</td>
    <td align="right">   7789.254</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.178302</td>
    <td align="right"> 0.20973763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7789.25</td>
    <td align="right">    7789.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20973763</td>
    <td align="right">   0.178302</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7789.25</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.17830210</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738822</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738822</td>
    <td align="right">    49.6780</td>
    <td align="right">     229.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  75085.439</td>
    <td align="right">  75085.439</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.666341</td>
    <td align="right"> 1.96012450</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75085.44</td>
    <td align="right">   75085.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.96012450</td>
    <td align="right">   1.666341</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   75085.44</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.66634052</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12444.989</td>
    <td align="right">  12444.989</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.286564</td>
    <td align="right"> 0.33708625</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12444.99</td>
    <td align="right">   12444.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33708625</td>
    <td align="right">   0.286564</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12444.99</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.28656368</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13134.214</td>
    <td align="right">  13134.214</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.305601</td>
    <td align="right"> 0.35947950</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13134.21</td>
    <td align="right">   13134.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35947950</td>
    <td align="right">   0.305601</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13134.21</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.30560062</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4366</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  91312.030</td>
    <td align="right">  91312.030</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.463187</td>
    <td align="right"> 2.89745923</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   91312.03</td>
    <td align="right">   91312.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.89745923</td>
    <td align="right">   2.463187</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   91312.03</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 2.46318728</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735811</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735811</td>
    <td align="right">    49.4783</td>
    <td align="right">    1419.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  72367.901</td>
    <td align="right">  72367.901</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.986218</td>
    <td align="right"> 2.33639802</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   72367.90</td>
    <td align="right">   72367.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.33639802</td>
    <td align="right">   1.986218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   72367.90</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 1.98621807</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750082</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750082</td>
    <td align="right">    50.4280</td>
    <td align="right">     805.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 294328.533</td>
    <td align="right"> 294328.533</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.907994</td>
    <td align="right"> 5.77329770</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  294328.53</td>
    <td align="right">  291547.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.74119978</td>
    <td align="right">   4.880707</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  294328.53</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 4.90799432</td>
    <td align="right">   100.5591</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00849995</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00849995</td>
    <td align="right">    53.7645</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 118285.677</td>
    <td align="right"> 118285.677</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.167741</td>
    <td align="right"> 3.72622960</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  118285.68</td>
    <td align="right">  118285.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.72610902</td>
    <td align="right">   3.167639</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  118285.68</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 3.16774133</td>
    <td align="right">   100.0032</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735934</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735934</td>
    <td align="right">    49.4865</td>
    <td align="right">    2400.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  94939.859</td>
    <td align="right">  94939.859</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.563396</td>
    <td align="right"> 3.01533486</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   94939.86</td>
    <td align="right">   94939.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.01533486</td>
    <td align="right">   2.563396</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   94939.86</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 2.56339568</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735808</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735808</td>
    <td align="right">    49.4781</td>
    <td align="right">    1419.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  71922.246</td>
    <td align="right">  71922.246</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.973908</td>
    <td align="right"> 2.32191797</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   71922.25</td>
    <td align="right">   71922.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.32191797</td>
    <td align="right">   1.973908</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   71922.25</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 1.97390830</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750073</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750073</td>
    <td align="right">    50.4274</td>
    <td align="right">     805.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4700.526</td>
    <td align="right">   4700.526</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.101594</td>
    <td align="right"> 0.11950506</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4700.53</td>
    <td align="right">    4700.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11950506</td>
    <td align="right">   0.101594</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4700.53</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.10159361</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741350</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741350</td>
    <td align="right">    49.8462</td>
    <td align="right">     600.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5639.492</td>
    <td align="right">   5639.492</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.138218</td>
    <td align="right"> 0.16258621</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5639.49</td>
    <td align="right">    5639.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16258621</td>
    <td align="right">   0.138218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5639.49</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.13821775</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750412</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750412</td>
    <td align="right">    50.4500</td>
    <td align="right">     811.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27752.195</td>
    <td align="right">  27752.195</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528072</td>
    <td align="right"> 0.62117322</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27752.19</td>
    <td align="right">   27752.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62117322</td>
    <td align="right">   0.528072</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27752.19</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.52807161</td>
    <td align="right">   100.0000</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00849774</td>
    <td align="right">      20.09</td>
    <td align="right"> 0.00849774</td>
    <td align="right">    56.7087</td>
    <td align="right">      54.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32064.214</td>
    <td align="right">  32064.214</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.760541</td>
    <td align="right"> 0.89462753</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   32064.21</td>
    <td align="right">   32064.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89462753</td>
    <td align="right">   0.760541</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32064.21</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.76054052</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739735</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739735</td>
    <td align="right">    49.7390</td>
    <td align="right">    2583.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7893.920</td>
    <td align="right">   7893.920</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.189802</td>
    <td align="right"> 0.22326512</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7893.92</td>
    <td align="right">    7893.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22326512</td>
    <td align="right">   0.189802</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7893.92</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.18980209</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741347</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741347</td>
    <td align="right">    49.8460</td>
    <td align="right">     600.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7113.133</td>
    <td align="right">   7113.133</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.178922</td>
    <td align="right"> 0.21046675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7113.13</td>
    <td align="right">    7113.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21046675</td>
    <td align="right">   0.178922</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7113.13</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.17892194</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750404</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750404</td>
    <td align="right">    50.4494</td>
    <td align="right">     811.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3013.697</td>
    <td align="right">   3013.697</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.063376</td>
    <td align="right"> 0.07454915</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3013.70</td>
    <td align="right">    3013.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07454915</td>
    <td align="right">   0.063376</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3013.70</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.06337570</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739757</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739757</td>
    <td align="right">    49.7402</td>
    <td align="right">     236.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">Coincident</td>
