    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  22153.815</td>
    <td align="right">  22153.815</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.368032</td>
    <td align="right"> 0.43291835</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22153.81</td>
    <td align="right">   21984.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43291835</td>
    <td align="right">   0.368032</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   22153.81</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.36803243</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00849998</td>
    <td align="right">      20.64</td>
    <td align="right"> 0.00849998</td>
    <td align="right">    54.8346</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4318.477</td>
    <td align="right">   4318.477</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.099417</td>
    <td align="right"> 0.11694432</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4318.48</td>
    <td align="right">    4318.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11694432</td>
    <td align="right">   0.099417</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4318.48</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.09941667</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739754</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739754</td>
    <td align="right">    49.7399</td>
    <td align="right">     236.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3593.720</td>
    <td align="right">   2615.116</td>
    <td align="right">   0.157478</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.157478</td>
    <td align="right"> 0.18524216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3593.72</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18524216</td>
    <td align="right">   0.157478</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3593.72</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.15747802</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00980145</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00980145</td>
    <td align="right">    59.2800</td>
    <td align="right">    1221.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3605.47</td>
    <td align="right">    2590.64</td>
    <td align="right"> 0.17792650</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.41</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00894840</td>
    <td align="right">    35058.6</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.157478</td>
    <td align="right"> 0.18524216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18524216</td>
    <td align="right">   0.157478</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.15747802</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738826</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738826</td>
    <td align="right">    49.6783</td>
    <td align="right">     229.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  30237.715</td>
    <td align="right">  21585.836</td>
    <td align="right">   1.266304</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.266304</td>
    <td align="right"> 1.48955927</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30237.71</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.48955927</td>
    <td align="right">   1.266304</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   30237.71</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 1.26630374</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00995089</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00995089</td>
    <td align="right">    60.1747</td>
    <td align="right">   10862.62</td>
    <td align="right">       0.00</td>
    <td align="right">   30336.58</td>
    <td align="right">   21395.11</td>
    <td align="right"> 1.43073294</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.02</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00873434</td>
    <td align="right">    34118.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.266304</td>
    <td align="right"> 1.48955927</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 01:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.48955927</td>
    <td align="right">   1.266304</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.26630374</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5277.913</td>
    <td align="right">   3917.222</td>
    <td align="right">   0.241254</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.241254</td>
    <td align="right"> 0.28378799</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5277.91</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28378799</td>
    <td align="right">   0.241254</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5277.91</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.24125377</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00957202</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00957202</td>
    <td align="right">    57.9123</td>
    <td align="right">    2279.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5295.17</td>
    <td align="right">    3878.36</td>
    <td align="right"> 0.27258051</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.74</td>
    <td align="right">      12.72</td>
    <td align="right"> 0.00914673</td>
    <td align="right">    35896.3</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.241254</td>
    <td align="right"> 0.28378799</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28378799</td>
    <td align="right">   0.241254</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.24125377</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735115</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735115</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5450.022</td>
    <td align="right">   4155.470</td>
    <td align="right">   0.262801</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.262801</td>
    <td align="right"> 0.30913465</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 16:30:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5450.02</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30913465</td>
    <td align="right">   0.262801</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5450.02</td>
    <td align="right">      36.63</td>
    <td align="right"> 0.00785574</td>
    <td align="right">      19.79</td>
    <td align="right"> 0.26280147</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00951038</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00951038</td>
    <td align="right">    57.5454</td>
    <td align="right">    2148.63</td>
    <td align="right">       0.00</td>
    <td align="right">    5467.84</td>
    <td align="right">    4112.55</td>
    <td align="right"> 0.29692617</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.12</td>
    <td align="right">      13.11</td>
    <td align="right"> 0.00939505</td>
    <td align="right">    36907.6</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.262801</td>
    <td align="right"> 0.30913465</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30913465</td>
    <td align="right">   0.262801</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.26280147</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  18945.969</td>
    <td align="right">  13282.701</td>
    <td align="right">   0.762954</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.762954</td>
    <td align="right"> 0.89746672</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18945.97</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89746672</td>
    <td align="right">   0.762954</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18945.97</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.76295417</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01061241</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01061241</td>
    <td align="right">    64.1108</td>
    <td align="right">    5868.86</td>
    <td align="right">       0.00</td>
    <td align="right">   19007.92</td>
    <td align="right">   13173.12</td>
    <td align="right"> 0.86202357</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.69</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00853079</td>
    <td align="right">    33272.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.762954</td>
    <td align="right"> 0.89746672</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89746672</td>
    <td align="right">   0.762954</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.76295417</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00849999</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00849999</td>
    <td align="right">    54.0763</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 175681.759</td>
    <td align="right"> 123167.533</td>
    <td align="right">   7.074704</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.074704</td>
    <td align="right"> 8.32200939</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:30:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:30:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  175681.76</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.32200939</td>
    <td align="right">   7.074704</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  175681.76</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 7.07470443</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01035045</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01035045</td>
    <td align="right">    62.5573</td>
    <td align="right">   63903.70</td>
    <td align="right">       0.00</td>
    <td align="right">  176256.18</td>
    <td align="right">  122151.38</td>
    <td align="right"> 7.99335293</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.69</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00853079</td>
    <td align="right">    33272.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.074704</td>
    <td align="right"> 8.32200939</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.32200939</td>
    <td align="right">   7.074704</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 7.07470443</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00699316</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00699316</td>
    <td align="right">    47.0532</td>
    <td align="right">   14859.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  35054.584</td>
    <td align="right">  25419.777</td>
    <td align="right">   1.521461</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.521461</td>
    <td align="right"> 1.78970239</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 13:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 11:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35054.58</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.78970239</td>
    <td align="right">   1.521461</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   35054.58</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 1.52146132</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00978661</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00978661</td>
    <td align="right">    59.1954</td>
    <td align="right">   12827.46</td>
    <td align="right">       0.00</td>
    <td align="right">   35169.20</td>
    <td align="right">   25188.64</td>
    <td align="right"> 1.71902267</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.32</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00890828</td>
    <td align="right">    34863.6</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.521461</td>
    <td align="right"> 1.78970239</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.78970239</td>
    <td align="right">   1.521461</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.52146132</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730429</td>
    <td align="right">    49.1235</td>
    <td align="right">    4635.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  34773.776</td>
    <td align="right">  25909.032</td>
    <td align="right">   1.600267</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.600267</td>
    <td align="right"> 1.88240208</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34773.78</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.88240208</td>
    <td align="right">   1.600267</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   34773.78</td>
    <td align="right">      36.38</td>
    <td align="right"> 0.00785533</td>
    <td align="right">      19.71</td>
    <td align="right"> 1.60026716</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00970017</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00970017</td>
    <td align="right">    58.6812</td>
    <td align="right">   13735.83</td>
    <td align="right">       0.00</td>
    <td align="right">   34887.47</td>
    <td align="right">   25650.36</td>
    <td align="right"> 1.80806143</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.78</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00918159</td>
    <td align="right">    36026.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.600267</td>
    <td align="right"> 1.88240208</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.88240208</td>
    <td align="right">   1.600267</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.60026716</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3351.168</td>
    <td align="right">   2683.654</td>
    <td align="right">   0.178302</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.178302</td>
    <td align="right"> 0.20973763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3351.17</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20973763</td>
    <td align="right">   0.178302</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3351.17</td>
    <td align="right">      35.90</td>
    <td align="right"> 0.00590410</td>
    <td align="right">      18.05</td>
    <td align="right"> 0.17830210</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00947510</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00947510</td>
    <td align="right">    57.3336</td>
    <td align="right">    1507.43</td>
    <td align="right">       0.00</td>
    <td align="right">    3362.12</td>
    <td align="right">    2653.36</td>
    <td align="right"> 0.20145458</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.79</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00980523</td>
    <td align="right">    38633.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.178302</td>
    <td align="right"> 0.20973763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20973763</td>
    <td align="right">   0.178302</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.17830210</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738822</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00738822</td>
    <td align="right">    49.6780</td>
    <td align="right">     229.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  36849.129</td>
    <td align="right">  27239.344</td>
    <td align="right">   1.666341</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.666341</td>
    <td align="right"> 1.96012450</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:45:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36849.13</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.96012450</td>
    <td align="right">   1.666341</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36849.13</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 1.66634052</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00967090</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00967090</td>
    <td align="right">    58.5059</td>
    <td align="right">   13869.36</td>
    <td align="right">       0.00</td>
    <td align="right">   36969.61</td>
    <td align="right">   26976.36</td>
    <td align="right"> 1.88271440</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.64</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00910355</td>
    <td align="right">    35686.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.666341</td>
    <td align="right"> 1.96012450</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.96012450</td>
    <td align="right">   1.666341</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 1.66634052</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00730432</td>
    <td align="right">    49.1237</td>
    <td align="right">    4635.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5915.534</td>
    <td align="right">   4518.412</td>
    <td align="right">   0.286564</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.286564</td>
    <td align="right"> 0.33708625</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5915.53</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33708625</td>
    <td align="right">   0.286564</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5915.53</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.28656368</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00940349</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00940349</td>
    <td align="right">    56.9070</td>
    <td align="right">    2412.56</td>
    <td align="right">       0.00</td>
    <td align="right">    5934.88</td>
    <td align="right">    4470.87</td>
    <td align="right"> 0.32377390</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.16</td>
    <td align="right">      13.14</td>
    <td align="right"> 0.00941180</td>
    <td align="right">    36992.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.286564</td>
    <td align="right"> 0.33708625</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33708625</td>
    <td align="right">   0.286564</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.28656368</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4365</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6137.946</td>
    <td align="right">   4750.858</td>
    <td align="right">   0.305601</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.305601</td>
    <td align="right"> 0.35947950</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:45:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 16:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6137.95</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35947950</td>
    <td align="right">   0.305601</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6137.95</td>
    <td align="right">      36.82</td>
    <td align="right"> 0.00785605</td>
    <td align="right">      19.85</td>
    <td align="right"> 0.30560062</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00937096</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00937096</td>
    <td align="right">    56.7133</td>
    <td align="right">    2524.75</td>
    <td align="right">       0.00</td>
    <td align="right">    6158.02</td>
    <td align="right">    4700.26</td>
    <td align="right"> 0.34528278</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.35</td>
    <td align="right">      13.33</td>
    <td align="right"> 0.00952934</td>
    <td align="right">    37487.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.305601</td>
    <td align="right"> 0.35947950</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35947950</td>
    <td align="right">   0.305601</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.30560062</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735116</td>
    <td align="right">    49.4366</td>
    <td align="right">    1034.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  43252.839</td>
    <td align="right">  34627.747</td>
    <td align="right">   2.463187</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.463187</td>
    <td align="right"> 2.89745923</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   43252.84</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.89745923</td>
    <td align="right">   2.463187</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   43252.84</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 2.46318728</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.63</td>
    <td align="right"> 0.01054544</td>
    <td align="right">      21.63</td>
    <td align="right"> 0.01054544</td>
    <td align="right">    63.7959</td>
    <td align="right">   21069.34</td>
    <td align="right">       0.00</td>
    <td align="right">   43394.26</td>
    <td align="right">   34226.26</td>
    <td align="right"> 2.78303149</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.65</td>
    <td align="right">      14.18</td>
    <td align="right"> 0.00989306</td>
    <td align="right">    39729.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.463187</td>
    <td align="right"> 2.89745923</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.89745923</td>
    <td align="right">   2.463187</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 2.46318728</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735811</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735811</td>
    <td align="right">    49.4783</td>
    <td align="right">    1419.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  39556.408</td>
    <td align="right">  30758.748</td>
    <td align="right">   1.986218</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.986218</td>
    <td align="right"> 2.33639802</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39556.41</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.33639802</td>
    <td align="right">   1.986218</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39556.41</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 1.98621807</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.01084742</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.01084742</td>
    <td align="right">    65.8396</td>
    <td align="right">   17827.23</td>
    <td align="right">       0.00</td>
    <td align="right">   39685.74</td>
    <td align="right">   30424.60</td>
    <td align="right"> 2.24412796</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.41</td>
    <td align="right">      13.39</td>
    <td align="right"> 0.00956662</td>
    <td align="right">    37638.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.986218</td>
    <td align="right"> 2.33639802</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.33639802</td>
    <td align="right">   1.986218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 1.98621807</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750082</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750082</td>
    <td align="right">    50.4280</td>
    <td align="right">     805.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  92042.294</td>
    <td align="right">  73682.185</td>
    <td align="right">   4.907994</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.907994</td>
    <td align="right"> 5.77329770</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   92042.29</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.77329770</td>
    <td align="right">   4.907994</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   92042.29</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 4.90799432</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00982539</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00982539</td>
    <td align="right">    59.4185</td>
    <td align="right">   40953.18</td>
    <td align="right">       0.00</td>
    <td align="right">   92343.24</td>
    <td align="right">   72855.28</td>
    <td align="right"> 5.54529608</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.82</td>
    <td align="right">      13.78</td>
    <td align="right"> 0.00980677</td>
    <td align="right">    38669.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.907994</td>
    <td align="right"> 5.77329770</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.74119978</td>
    <td align="right">   4.880707</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 4.90799432</td>
    <td align="right">   100.5591</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00849995</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00849995</td>
    <td align="right">    53.7645</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  52842.743</td>
    <td align="right">  42318.310</td>
    <td align="right">   3.167741</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.167741</td>
    <td align="right"> 3.72622960</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   52842.74</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.72622960</td>
    <td align="right">   3.167741</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   52842.74</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 3.16774133</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.01015626</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.01015626</td>
    <td align="right">    61.4359</td>
    <td align="right">   26565.54</td>
    <td align="right">       0.00</td>
    <td align="right">   53015.52</td>
    <td align="right">   41829.12</td>
    <td align="right"> 3.57907170</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.25</td>
    <td align="right">      14.47</td>
    <td align="right"> 0.00995922</td>
    <td align="right">    40509.7</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.167741</td>
    <td align="right"> 3.72622960</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.72610902</td>
    <td align="right">   3.167639</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 3.16774133</td>
    <td align="right">   100.0032</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735934</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735934</td>
    <td align="right">    49.4865</td>
    <td align="right">    2400.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  48144.692</td>
    <td align="right">  38517.699</td>
    <td align="right">   2.563396</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.563396</td>
    <td align="right"> 3.01533486</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:45:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48144.69</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.01533486</td>
    <td align="right">   2.563396</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   48144.69</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 2.56339568</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.01037743</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.01037743</td>
    <td align="right">    62.7945</td>
    <td align="right">   22994.97</td>
    <td align="right">       0.00</td>
    <td align="right">   48302.11</td>
    <td align="right">   38083.79</td>
    <td align="right"> 2.89625193</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.81</td>
    <td align="right">      13.77</td>
    <td align="right"> 0.00980137</td>
    <td align="right">    38644.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.563396</td>
    <td align="right"> 3.01533486</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.01533486</td>
    <td align="right">   2.563396</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 2.56339568</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735808</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00735808</td>
    <td align="right">    49.4781</td>
    <td align="right">    1419.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  39369.537</td>
    <td align="right">  30595.627</td>
    <td align="right">   1.973908</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.973908</td>
    <td align="right"> 2.32191797</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39369.54</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.32191797</td>
    <td align="right">   1.973908</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39369.54</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 1.97390830</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.01078358</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.01078358</td>
    <td align="right">    65.4572</td>
    <td align="right">   18330.90</td>
    <td align="right">       0.00</td>
    <td align="right">   39498.26</td>
    <td align="right">   30261.81</td>
    <td align="right"> 2.23021977</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.40</td>
    <td align="right">      13.38</td>
    <td align="right"> 0.00956087</td>
    <td align="right">    37611.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.973908</td>
    <td align="right"> 2.32191797</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.32191797</td>
    <td align="right">   1.973908</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 1.97390830</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750073</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750073</td>
    <td align="right">    50.4274</td>
    <td align="right">     805.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2207.368</td>
    <td align="right">   1644.725</td>
    <td align="right">   0.101594</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.101594</td>
    <td align="right"> 0.11950506</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2207.37</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11950506</td>
    <td align="right">   0.101594</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2207.37</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.10159361</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00903048</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00903048</td>
    <td align="right">    54.6596</td>
    <td align="right">     946.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2214.58</td>
    <td align="right">    1628.31</td>
    <td align="right"> 0.11478551</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.79</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00918210</td>
    <td align="right">    36029.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.101594</td>
    <td align="right"> 0.11950506</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11950506</td>
    <td align="right">   0.101594</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.10159361</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741350</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741350</td>
    <td align="right">    49.8462</td>
    <td align="right">     600.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2333.937</td>
    <td align="right">   1868.125</td>
    <td align="right">   0.138218</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.138218</td>
    <td align="right"> 0.16258621</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2333.94</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16258621</td>
    <td align="right">   0.138218</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2333.94</td>
    <td align="right">      35.86</td>
    <td align="right"> 0.00785451</td>
    <td align="right">      19.55</td>
    <td align="right"> 0.13821775</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00873421</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00873421</td>
    <td align="right">    52.8903</td>
    <td align="right">    1279.15</td>
    <td align="right">       0.00</td>
    <td align="right">    2341.57</td>
    <td align="right">    1846.72</td>
    <td align="right"> 0.15616529</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.11</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00994227</td>
    <td align="right">    40328.2</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.138218</td>
    <td align="right"> 0.16258621</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16258621</td>
    <td align="right">   0.138218</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.13821775</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750412</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750412</td>
    <td align="right">    50.4500</td>
    <td align="right">     811.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13113.276</td>
    <td align="right">   9193.498</td>
    <td align="right">   0.528072</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528072</td>
    <td align="right"> 0.62117322</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13113.28</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62117322</td>
    <td align="right">   0.528072</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13113.28</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.52807161</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00953838</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00953838</td>
    <td align="right">    57.6887</td>
    <td align="right">    3758.24</td>
    <td align="right">       0.00</td>
    <td align="right">   13156.15</td>
    <td align="right">    9117.65</td>
    <td align="right"> 0.59664157</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.69</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00853079</td>
    <td align="right">    33272.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528072</td>
    <td align="right"> 0.62117322</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62117322</td>
    <td align="right">   0.528072</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.52807161</td>
    <td align="right">   100.0000</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00849774</td>
    <td align="right">      20.09</td>
    <td align="right"> 0.00849774</td>
    <td align="right">    56.7087</td>
    <td align="right">      54.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13604.812</td>
    <td align="right">  10886.863</td>
    <td align="right">   0.760541</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.760541</td>
    <td align="right"> 0.89462753</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 17:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13604.81</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89462753</td>
    <td align="right">   0.760541</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13604.81</td>
    <td align="right">      35.61</td>
    <td align="right"> 0.00785409</td>
    <td align="right">      19.47</td>
    <td align="right"> 0.76054052</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00882114</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00882114</td>
    <td align="right">    53.4103</td>
    <td align="right">    6324.50</td>
    <td align="right">       0.00</td>
    <td align="right">   13649.30</td>
    <td align="right">   10762.89</td>
    <td align="right"> 0.85929651</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.43</td>
    <td align="right">      14.07</td>
    <td align="right"> 0.00986766</td>
    <td align="right">    39438.1</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.760541</td>
    <td align="right"> 0.89462753</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89462753</td>
    <td align="right">   0.760541</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.76054052</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739735</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739735</td>
    <td align="right">    49.7390</td>
    <td align="right">    2583.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3304.376</td>
    <td align="right">   2645.409</td>
    <td align="right">   0.189802</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.189802</td>
    <td align="right"> 0.22326512</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3304.38</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22326512</td>
    <td align="right">   0.189802</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3304.38</td>
    <td align="right">      35.90</td>
    <td align="right"> 0.00590410</td>
    <td align="right">      18.05</td>
    <td align="right"> 0.18980209</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00875105</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00875105</td>
    <td align="right">    52.9908</td>
    <td align="right">    1389.86</td>
    <td align="right">       0.00</td>
    <td align="right">    3315.18</td>
    <td align="right">    2614.92</td>
    <td align="right"> 0.21444784</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.75</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00990436</td>
    <td align="right">    39863.2</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.189802</td>
    <td align="right"> 0.22326512</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22326512</td>
    <td align="right">   0.189802</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.18980209</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741347</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00741347</td>
    <td align="right">    49.8460</td>
    <td align="right">     600.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2961.793</td>
    <td align="right">   2371.375</td>
    <td align="right">   0.178922</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.178922</td>
    <td align="right"> 0.21046675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 16:30:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2961.79</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21046675</td>
    <td align="right">   0.178922</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2961.79</td>
    <td align="right">      36.38</td>
    <td align="right"> 0.00785533</td>
    <td align="right">      19.71</td>
    <td align="right"> 0.17892194</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00868622</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00868622</td>
    <td align="right">    52.6035</td>
    <td align="right">    1387.43</td>
    <td align="right">       0.00</td>
    <td align="right">    2971.48</td>
    <td align="right">    2343.86</td>
    <td align="right"> 0.20215491</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.34</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00996741</td>
    <td align="right">    40623.4</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.178922</td>
    <td align="right"> 0.21046675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21046675</td>
    <td align="right">   0.178922</td>
    <td align="right">       2.00</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.00437640</td>
    <td align="right">    12971.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right"> 0.00437640</td>
    <td align="right">       1.87</td>
    <td align="right"> 0.17892194</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750404</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00750404</td>
    <td align="right">    50.4494</td>
    <td align="right">     811.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1497.695</td>
    <td align="right">   1073.147</td>
    <td align="right">   0.063376</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.063376</td>
    <td align="right"> 0.07454915</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS JUNE .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">6/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1497.69</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07454915</td>
    <td align="right">   0.063376</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1497.69</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.06337570</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00956553</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00956553</td>
    <td align="right">    57.8567</td>
    <td align="right">     491.36</td>
    <td align="right">       0.00</td>
    <td align="right">    1502.59</td>
    <td align="right">    1063.43</td>
    <td align="right"> 0.07160502</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.12</td>
    <td align="right">      12.10</td>
    <td align="right"> 0.00878002</td>
    <td align="right">    34337.9</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.063376</td>
    <td align="right"> 0.07454915</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07454915</td>
    <td align="right">   0.063376</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.06337570</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739757</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739757</td>
    <td align="right">    49.7402</td>
    <td align="right">     236.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9139.122</td>
    <td align="right">   6407.285</td>
    <td align="right">   0.368032</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.368032</td>
    <td align="right"> 0.43291835</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 07:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9139.12</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43291835</td>
    <td align="right">   0.368032</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9139.12</td>
    <td align="right">      37.40</td>
    <td align="right"> 0.00785698</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.36803243</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01024101</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.01024101</td>
    <td align="right">    61.8792</td>
    <td align="right">    2625.84</td>
    <td align="right">       0.00</td>
    <td align="right">    9169.00</td>
    <td align="right">    6354.42</td>
    <td align="right"> 0.41582135</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.69</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00853079</td>
    <td align="right">    33272.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.368032</td>
    <td align="right"> 0.43291835</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43291835</td>
    <td align="right">   0.368032</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.36803243</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00849998</td>
    <td align="right">      20.64</td>
    <td align="right"> 0.00849998</td>
    <td align="right">    54.8346</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1859.210</td>
    <td align="right">   1488.175</td>
    <td align="right">   0.099417</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.099417</td>
    <td align="right"> 0.11694432</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=&gt;MCDB 1</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">11/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1859.21</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11694432</td>
    <td align="right">   0.099417</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.35</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1859.21</td>
    <td align="right">      35.90</td>
    <td align="right"> 0.00590410</td>
    <td align="right">      18.05</td>
    <td align="right"> 0.09941667</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00911804</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00911804</td>
    <td align="right">    55.1875</td>
    <td align="right">     766.45</td>
    <td align="right">       0.00</td>
    <td align="right">    1865.29</td>
    <td align="right">    1470.98</td>
    <td align="right"> 0.11232590</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.87</td>
    <td align="right">      13.80</td>
    <td align="right"> 0.00980833</td>
    <td align="right">    38716.3</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1763</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.099417</td>
    <td align="right"> 0.11694432</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11694432</td>
    <td align="right">   0.099417</td>
    <td align="right">       0.20</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.00384120</td>
    <td align="right">     9809.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right"> 0.00384120</td>
    <td align="right">       0.08</td>
    <td align="right"> 0.09941667</td>
    <td align="right">   100.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739754</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00739754</td>
    <td align="right">    49.7399</td>
    <td align="right">     236.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 26</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 27</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">     788.75</td>
    <td align="right">    6049.50</td>
    <td align="right">     788.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">    1026.00</td>
    <td align="right">    6044.25</td>
    <td align="right">    1023.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">     972.50</td>
    <td align="right">    6040.25</td>
    <td align="right">     967.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">     989.00</td>
    <td align="right">    5952.50</td>
    <td align="right">     980.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">     190.50</td>
    <td align="right">    6050.00</td>
    <td align="right">     190.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">     712.75</td>
    <td align="right">    6045.00</td>
    <td align="right">     711.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">     807.75</td>
    <td align="right">    6041.75</td>
    <td align="right">     804.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">     861.50</td>
    <td align="right">    5986.75</td>
    <td align="right">     854.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">     827.00</td>
    <td align="right">    6044.50</td>
    <td align="right">     822.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">     693.25</td>
    <td align="right">    6042.50</td>
    <td align="right">     689.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">     709.50</td>
    <td align="right">    5953.00</td>
    <td align="right">     704.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">     721.25</td>
    <td align="right">    5881.00</td>
    <td align="right">     713.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">    5463.25</td>
    <td align="right">    2101.00</td>
    <td align="right">    1867.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">    6050.00</td>
    <td align="right">    6021.25</td>
    <td align="right">    6021.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">    1988.00</td>
    <td align="right">    5230.00</td>
    <td align="right">    1784.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">    4489.00</td>
    <td align="right">    2535.75</td>
    <td align="right">    1642.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">    5562.50</td>
    <td align="right">    2271.75</td>
    <td align="right">    2097.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">    6050.00</td>
    <td align="right">    6022.50</td>
    <td align="right">    6022.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">    1934.00</td>
    <td align="right">    6045.25</td>
    <td align="right">    1934.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">    1595.50</td>
    <td align="right">    6042.50</td>
    <td align="right">    1588.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">    1975.50</td>
    <td align="right">    6050.00</td>
    <td align="right">    1975.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">    1511.25</td>
    <td align="right">    6044.75</td>
    <td align="right">    1509.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">    1234.25</td>
    <td align="right">    6048.25</td>
    <td align="right">    1233.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">    1016.25</td>
    <td align="right">    6043.00</td>
    <td align="right">    1011.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">    3674.25</td>
    <td align="right">    6050.00</td>
    <td align="right">    3674.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">    3574.50</td>
    <td align="right">    6050.00</td>
    <td align="right">    3574.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">    3339.25</td>
    <td align="right">    6048.75</td>
    <td align="right">    3339.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    6050.00</td>
    <td align="right">    6050.00</td>
    <td align="right">    6043.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">       0.25</td>
    <td align="right">      25.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      29.75</td>
    <td align="right">       0.00</td>
    <td align="right">      22.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      26.75</td>
    <td align="right">       0.00</td>
    <td align="right">      19.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      26.25</td>
    <td align="right">       0.00</td>
    <td align="right">      19.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      25.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      40.25</td>
    <td align="right">       0.00</td>
    <td align="right">      33.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      26.25</td>
    <td align="right">       0.00</td>
    <td align="right">      19.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      25.50</td>
    <td align="right">       0.00</td>
    <td align="right">      18.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      25.75</td>
    <td align="right">       0.00</td>
    <td align="right">      18.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      26.25</td>
    <td align="right">       0.00</td>
    <td align="right">      19.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">     836.50</td>
    <td align="right">       0.00</td>
    <td align="right">     829.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      91.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">    1703.25</td>
    <td align="right">       0.00</td>
    <td align="right">    1656.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">    1366.50</td>
    <td align="right">       0.00</td>
    <td align="right">    1347.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">     266.00</td>
    <td align="right">       0.00</td>
    <td align="right">     259.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      32.50</td>
    <td align="right">       0.00</td>
    <td align="right">      25.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      31.25</td>
    <td align="right">       0.00</td>
    <td align="right">      24.25</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      25.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      30.75</td>
    <td align="right">       0.00</td>
    <td align="right">      23.75</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      26.50</td>
    <td align="right">       0.00</td>
    <td align="right">      19.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">       0.25</td>
    <td align="right">     528.50</td>
    <td align="right">       0.25</td>
    <td align="right">     521.50</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">      55.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">     171.75</td>
    <td align="right">       0.00</td>
    <td align="right">     164.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.50</td>
    <td align="right">    1753.00</td>
    <td align="right">       0.25</td>
    <td align="right">    1664.50</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A  - STORY TOP</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 1</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 2</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 3</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 4</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B  - STORY TOP</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 5</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 6</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 7</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY GROUND</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 8</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C  - STORY TOP</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 9</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 10</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP THERMOSTAT</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD DINING - COMSTOCK DEER PRE-1975 THERMOSTAT 11</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 THERMOSTAT</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 THERMOSTAT 1</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 THERMOSTAT 2</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 THERMOSTAT 3</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 THERMOSTAT 4</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD KITCHEN - COMSTOCK DEER PRE-1975 THERMOSTAT 5</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 THERMOSTAT</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 THERMOSTAT 1</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD LOBBYWAITING B  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 THERMOSTAT 2</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD LOBBYWAITING B END_B - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 THERMOSTAT 3</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD LOBBYWAITING C  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 THERMOSTAT 4</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD LOBBYWAITING C END_B - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 THERMOSTAT 5</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD RESTROOM A  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975 THERMOSTAT</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD RESTROOM B  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975 THERMOSTAT 1</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
  <tr>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE RSD RESTROOM C  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">RSD RESTROOM - COMSTOCK DEER PRE-1975 THERMOSTAT 2</td>
    <td align="right">D_RSD_ALL_HTEMP_YR</td>
    <td align="right">D_RSD_ALL_CTEMP_YR</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-20
    18:13:14</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
