Program Version,EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2025.08.20 18:13
! <Version>, Version ID
 Version, 25.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  18.50,  15.70,  14.30,  13.80,  15.00,  14.40,  14.70,  16.50,  17.80,  19.50,  20.40,  20.60
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Camp Mabry TX USA TMY3 WMO#=722544,30.32,-97.77,-6.00,198.00,98969,1.1763
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,16.29,11.93,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ComStock DEER Pre-1975|RSD,270.000,City,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,219,30
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ZONE RSD DINING A  - STORY GROUND,0.0,20.87,3.01,0.00,-4.49,18.58,1.98,1,1,1,-5.96,-3.01,16.30,20.87,0.00,3.96,3.96,53.38,TARP,DOE-2,13.47,11.68,10.98,0.70,6,1,0,Yes
 Zone Information, ZONE RSD DINING A  - STORY TOP,0.0,20.87,-16.30,3.96,-2.01E-014,18.58,5.94,1,1,1,-16.30,16.30,16.30,20.87,3.96,7.92,3.96,590.45,TARP,DOE-2,149.01,129.14,121.40,7.75,6,1,0,Yes
 Zone Information, ZONE RSD DINING A END_A - STORY TOP,0.0,20.87,-20.87,3.96,18.58,18.58,5.94,1,1,1,16.30,20.87,16.30,20.87,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD DINING A END_B - STORY TOP,0.0,20.87,16.30,3.96,-18.58,18.58,5.94,1,1,1,-20.87,-16.30,16.30,20.87,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD DINING B  - STORY GROUND,0.0,16.30,3.01,0.00,-4.49,-1.48E-014,1.98,1,1,1,-5.96,-3.01,-16.30,16.30,0.00,3.96,3.96,380.54,TARP,DOE-2,96.04,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE RSD DINING B  - STORY TOP,0.0,16.30,-16.30,3.96,-1.59E-014,-1.45E-014,5.94,1,1,1,-16.30,16.30,-16.30,16.30,3.96,7.92,3.96,4209.13,TARP,DOE-2,1062.27,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE RSD DINING B END_A - STORY TOP,0.0,16.30,-20.87,3.96,18.58,-1.16E-014,5.94,1,1,1,16.30,20.87,-16.30,16.30,3.96,7.92,3.96,590.45,TARP,DOE-2,149.01,129.14,121.40,7.75,6,1,0,Yes
 Zone Information, ZONE RSD DINING B END_B - STORY TOP,0.0,16.30,16.30,3.96,-18.58,-1.71E-014,5.94,1,1,1,-20.87,-16.30,-16.30,16.30,3.96,7.92,3.96,590.45,TARP,DOE-2,149.01,129.14,121.40,7.75,6,1,0,Yes
 Zone Information, ZONE RSD DINING C  - STORY GROUND,0.0,-16.30,3.01,0.00,-4.49,-18.58,1.98,1,1,1,-5.96,-3.01,-20.87,-16.30,0.00,3.96,3.96,53.38,TARP,DOE-2,13.47,11.68,10.98,0.70,6,1,0,Yes
 Zone Information, ZONE RSD DINING C  - STORY TOP,0.0,-16.30,-16.30,3.96,-1.31E-014,-18.58,5.94,1,1,1,-16.30,16.30,-20.87,-16.30,3.96,7.92,3.96,590.45,TARP,DOE-2,149.01,129.14,121.40,7.75,6,1,0,Yes
 Zone Information, ZONE RSD DINING C END_A - STORY TOP,0.0,-16.30,-20.87,3.96,18.58,-18.58,5.94,1,1,1,16.30,20.87,-20.87,-16.30,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD DINING C END_B - STORY TOP,0.0,-16.30,16.30,3.96,-18.58,-18.58,5.94,1,1,1,-20.87,-16.30,-20.87,-16.30,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD KITCHEN A  - STORY GROUND,0.0,20.87,-16.30,0.00,6.64,18.58,1.98,1,1,1,-3.01,16.30,16.30,20.87,0.00,3.96,3.96,349.81,TARP,DOE-2,88.28,76.51,71.92,4.59,6,1,0,Yes
 Zone Information, ZONE RSD KITCHEN A END_A - STORY GROUND,0.0,20.87,-20.87,0.00,18.58,18.58,1.98,1,1,1,16.30,20.87,16.30,20.87,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD KITCHEN B  - STORY GROUND,0.0,16.30,-16.30,0.00,6.64,-1.26E-014,1.98,1,1,1,-3.01,16.30,-16.30,16.30,0.00,3.96,3.96,2493.73,TARP,DOE-2,629.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE RSD KITCHEN B END_A - STORY GROUND,0.0,16.30,-20.87,0.00,18.58,-1.16E-014,1.98,1,1,1,16.30,20.87,-16.30,16.30,0.00,3.96,3.96,590.45,TARP,DOE-2,149.01,129.14,121.40,7.75,6,1,0,Yes
 Zone Information, ZONE RSD KITCHEN C  - STORY GROUND,0.0,-16.30,-16.30,0.00,6.64,-18.58,1.98,1,1,1,-3.01,16.30,-20.87,-16.30,0.00,3.96,3.96,349.81,TARP,DOE-2,88.28,76.51,71.92,4.59,6,1,0,Yes
 Zone Information, ZONE RSD KITCHEN C END_A - STORY GROUND,0.0,-16.30,-20.87,0.00,18.58,-18.58,1.98,1,1,1,16.30,20.87,-20.87,-16.30,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD LOBBYWAITING A  - STORY GROUND,0.0,20.87,8.94,0.00,-12.62,18.58,1.98,1,1,1,-16.30,-8.94,16.30,20.87,0.00,3.96,3.96,133.27,TARP,DOE-2,33.63,29.15,27.40,1.75,6,1,0,Yes
 Zone Information, ZONE RSD LOBBYWAITING A END_B - STORY GROUND,0.0,20.87,16.30,0.00,-18.58,18.58,1.98,1,1,1,-20.87,-16.30,16.30,20.87,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD LOBBYWAITING B  - STORY GROUND,0.0,16.30,8.94,0.00,-12.62,-1.61E-014,1.98,1,1,1,-16.30,-8.94,-16.30,16.30,0.00,3.96,3.96,950.02,TARP,DOE-2,239.76,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE RSD LOBBYWAITING B END_B - STORY GROUND,0.0,16.30,16.30,0.00,-18.58,-1.71E-014,1.98,1,1,1,-20.87,-16.30,-16.30,16.30,0.00,3.96,3.96,590.45,TARP,DOE-2,149.01,129.14,121.40,7.75,6,1,0,Yes
 Zone Information, ZONE RSD LOBBYWAITING C  - STORY GROUND,0.0,-16.30,8.94,0.00,-12.62,-18.58,1.98,1,1,1,-16.30,-8.94,-20.87,-16.30,0.00,3.96,3.96,133.27,TARP,DOE-2,33.63,29.15,27.40,1.75,6,1,0,Yes
 Zone Information, ZONE RSD LOBBYWAITING C END_B - STORY GROUND,0.0,-16.30,16.30,0.00,-18.58,-18.58,1.98,1,1,1,-20.87,-16.30,-20.87,-16.30,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,34.06,2.17,6,2,0,Yes
 Zone Information, ZONE RSD RESTROOM A  - STORY GROUND,0.0,20.87,5.96,0.00,-7.45,18.58,1.98,1,1,1,-8.94,-5.96,16.30,20.87,0.00,3.96,3.96,53.99,TARP,DOE-2,13.62,11.81,11.10,0.71,6,1,0,Yes
 Zone Information, ZONE RSD RESTROOM B  - STORY GROUND,0.0,16.30,5.96,0.00,-7.45,-1.31E-014,1.98,1,1,1,-8.94,-5.96,-16.30,16.30,0.00,3.96,3.96,384.85,TARP,DOE-2,97.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE RSD RESTROOM C  - STORY GROUND,0.0,-16.30,5.96,0.00,-7.45,-18.58,1.98,1,1,1,-8.94,-5.96,-20.87,-16.30,0.00,3.96,3.96,53.99,TARP,DOE-2,13.62,11.81,11.10,0.71,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ZONE RSD DINING A  - STORY GROUND,13.47,6.4,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING A  - STORY TOP,149.01,71.2,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING B  - STORY GROUND,96.04,45.9,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING B  - STORY TOP,1062.27,507.7,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING C  - STORY GROUND,13.47,6.4,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING C  - STORY TOP,149.01,71.2,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,2.092,0.478,3.335,5.382,0.000,0.000,0.000,0.000,8.717,No
 Zone Internal Gains Nominal, ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,28.152,3.552E-002,8.134,382.822,419.482,0.000,0.000,0.000,810.439,No
 Zone Internal Gains Nominal, ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,28.152,3.552E-002,8.134,1551.221,1771.660,0.000,0.000,0.000,3331.015,No
 Zone Internal Gains Nominal, ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,28.152,3.552E-002,8.134,148.512,58.844,0.000,0.000,0.000,215.490,No
 Zone Internal Gains Nominal, ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,28.152,3.552E-002,8.134,235.100,248.525,0.000,0.000,0.000,491.759,No
 Zone Internal Gains Nominal, ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,28.152,3.552E-002,8.134,382.822,419.482,0.000,0.000,0.000,810.439,No
 Zone Internal Gains Nominal, ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,28.152,3.552E-002,8.134,1551.221,1771.660,0.000,0.000,0.000,3331.015,No
 Zone Internal Gains Nominal, ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,13.866,7.212E-002,2.469,5.382,0.000,0.000,0.000,0.000,7.851,No
 Zone Internal Gains Nominal, ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,13.866,7.212E-002,2.469,5.382,0.000,0.000,0.000,0.000,7.851,No
 Zone Internal Gains Nominal, ZONE RSD LOBBYWAITING B  - STORY GROUND,239.76,17.3,13.866,7.212E-002,2.469,5.382,0.000,0.000,0.000,0.000,7.851,No
 Zone Internal Gains Nominal, ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,13.866,7.212E-002,2.469,5.382,0.000,0.000,0.000,0.000,7.851,No
 Zone Internal Gains Nominal, ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,13.866,7.212E-002,2.469,5.382,0.000,0.000,0.000,0.000,7.851,No
 Zone Internal Gains Nominal, ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,13.866,7.212E-002,2.469,5.382,0.000,0.000,0.000,0.000,7.851,No
 Zone Internal Gains Nominal, ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,4.890,0.205,3.625,2.153,0.000,0.000,0.000,0.000,5.777,No
 Zone Internal Gains Nominal, ZONE RSD RESTROOM B  - STORY GROUND,97.12,19.9,4.890,0.205,3.625,2.153,0.000,0.000,0.000,0.000,5.777,No
 Zone Internal Gains Nominal, ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,4.890,0.205,3.625,2.153,0.000,0.000,0.000,0.000,5.777,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, RSD DINING B  - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,507.7,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,507.7,0.0,429.7,0.0,478.1,507.7,507.7,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING B  - STORY GROUND RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING B  - STORY GROUND,96.04,45.9,45.9,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,45.9,0.0,38.8,0.0,43.2,45.9,45.9,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING B END_B - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,71.2,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,71.2,0.0,60.3,0.0,67.1,71.2,71.2,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING C  - STORY GROUND RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,6.4,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,6.4,0.0,5.4,0.0,6.1,6.4,6.4,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING C END_B - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,10.0,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,10.0,0.0,8.5,0.0,9.4,10.0,10.0,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING A END_A - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,10.0,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,10.0,0.0,8.5,0.0,9.4,10.0,10.0,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING B END_A - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,71.2,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,71.2,0.0,60.3,0.0,67.1,71.2,71.2,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING A  - STORY GROUND RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,6.4,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,6.4,0.0,5.4,0.0,6.1,6.4,6.4,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING C END_A - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,10.0,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,10.0,0.0,8.5,0.0,9.4,10.0,10.0,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING A  - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING A  - STORY TOP,149.01,71.2,71.2,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,71.2,0.0,60.3,0.0,67.1,71.2,71.2,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING C  - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING C  - STORY TOP,149.01,71.2,71.2,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,71.2,0.0,60.3,0.0,67.1,71.2,71.2,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD DINING A END_B - STORY TOP RSD DINING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,10.0,0.478,2.092,0.300,0.700,AutoCalculate,DEER ACTIVITY 161W/PERSON,No,3.8200E-008,0.0,10.0,0.0,8.5,0.0,9.4,10.0,10.0,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND RSD KITCHEN PEOPLE,D_RSD_KTCHN_OCCUP_YR,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,0.7,3.552E-002,28.152,0.300,0.700,AutoCalculate,DEER ACTIVITY 220W/PERSON,No,3.8200E-008,0.0,0.7,0.0,0.6,0.0,0.7,0.7,0.7,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND RSD KITCHEN PEOPLE,D_RSD_KTCHN_OCCUP_YR,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,5.3,3.552E-002,28.152,0.300,0.700,AutoCalculate,DEER ACTIVITY 220W/PERSON,No,3.8200E-008,0.0,5.3,0.0,4.5,0.0,5.0,5.3,5.3,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND RSD KITCHEN PEOPLE,D_RSD_KTCHN_OCCUP_YR,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,3.1,3.552E-002,28.152,0.300,0.700,AutoCalculate,DEER ACTIVITY 220W/PERSON,No,3.8200E-008,0.0,3.1,0.0,2.7,0.0,3.0,3.1,3.1,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND RSD KITCHEN PEOPLE,D_RSD_KTCHN_OCCUP_YR,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,22.4,3.552E-002,28.152,0.300,0.700,AutoCalculate,DEER ACTIVITY 220W/PERSON,No,3.8200E-008,0.0,22.4,0.0,18.9,0.0,21.1,22.4,22.4,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND RSD KITCHEN PEOPLE,D_RSD_KTCHN_OCCUP_YR,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,0.7,3.552E-002,28.152,0.300,0.700,AutoCalculate,DEER ACTIVITY 220W/PERSON,No,3.8200E-008,0.0,0.7,0.0,0.6,0.0,0.7,0.7,0.7,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND RSD KITCHEN PEOPLE,D_RSD_KTCHN_OCCUP_YR,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,3.1,3.552E-002,28.152,0.300,0.700,AutoCalculate,DEER ACTIVITY 220W/PERSON,No,3.8200E-008,0.0,3.1,0.0,2.7,0.0,3.0,3.1,3.1,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,2.4,7.212E-002,13.866,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,2.4,0.0,2.1,0.0,2.3,2.4,2.4,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD LOBBYWAITING B  - STORY GROUND,239.76,17.3,17.3,7.212E-002,13.866,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,17.3,0.0,14.6,0.0,16.3,17.3,17.3,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,2.4,7.212E-002,13.866,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,2.4,0.0,2.1,0.0,2.3,2.4,2.4,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,1.5,7.212E-002,13.866,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,1.5,0.0,1.3,0.0,1.4,1.5,1.5,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,1.5,7.212E-002,13.866,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,1.5,0.0,1.3,0.0,1.4,1.5,1.5,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,10.7,7.212E-002,13.866,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,10.7,0.0,9.1,0.0,10.1,10.7,10.7,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD RESTROOM C  - STORY GROUND RSD RESTROOM PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,2.8,0.205,4.890,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,2.8,0.0,2.4,0.0,2.6,2.8,2.8,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD RESTROOM B  - STORY GROUND RSD RESTROOM PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD RESTROOM B  - STORY GROUND,97.12,19.9,19.9,0.205,4.890,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,19.9,0.0,16.8,0.0,18.7,19.9,19.9,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
 People Internal Gains Nominal, RSD RESTROOM A  - STORY GROUND RSD RESTROOM PEOPLE,D_RSD_DIN_OCCUP_YR,ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,2.8,0.205,4.890,0.300,0.700,AutoCalculate,DEER ACTIVITY 147W/PERSON,No,3.8200E-008,0.0,2.8,0.0,2.4,0.0,2.6,2.8,2.8,0.0,0.0,Zone Averaged,WORK EFFICIENCY SCHEDULE,Clothing Insulation Schedule,N/A,CLOTHING SCHEDULE,AIR VELOCITY SCHEDULE,No,Yes,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, RSD DINING B  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,1828.934,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,1828.934,0.000,1463.1,585.259,1463.147,1828.934,1828.934,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY GROUND,96.04,45.9,165.349,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,165.349,0.000,132.3,52.912,132.279,165.349,165.349,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,256.559,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,256.559,0.000,205.2,82.099,205.247,256.559,256.559,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,23.195,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,23.195,0.000,18.6,7.422,18.556,23.195,23.195,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,35.990,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,35.990,0.000,28.8,11.517,28.792,35.990,35.990,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,35.990,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,35.990,0.000,28.8,11.517,28.792,35.990,35.990,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,256.559,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,256.559,0.000,205.2,82.099,205.247,256.559,256.559,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,23.195,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,23.195,0.000,18.6,7.422,18.556,23.195,23.195,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,35.990,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,35.990,0.000,28.8,11.517,28.792,35.990,35.990,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY TOP,149.01,71.2,256.559,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,256.559,0.000,205.2,82.099,205.247,256.559,256.559,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY TOP,149.01,71.2,256.559,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,256.559,0.000,205.2,82.099,205.247,256.559,256.559,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,35.990,1.722,3.603,0.000,0.365,0.200,0.435,1.000,General,0.000,35.990,0.000,28.8,11.517,28.792,35.990,35.990,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,522.677,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,522.677,0.000,418.1,167.257,418.142,522.677,522.677,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY GROUND,96.04,45.9,47.254,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,47.254,0.000,37.8,15.121,37.803,47.254,47.254,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,73.320,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,73.320,0.000,58.7,23.462,58.656,73.320,73.320,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,6.629,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,6.629,0.000,5.3,2.121,5.303,6.629,6.629,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,10.285,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,10.285,0.000,8.2,3.291,8.228,10.285,10.285,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,10.285,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,10.285,0.000,8.2,3.291,8.228,10.285,10.285,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,73.320,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,73.320,0.000,58.7,23.462,58.656,73.320,73.320,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,6.629,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,6.629,0.000,5.3,2.121,5.303,6.629,6.629,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,10.285,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,10.285,0.000,8.2,3.291,8.228,10.285,10.285,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY TOP,149.01,71.2,73.320,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,73.320,0.000,58.7,23.462,58.656,73.320,73.320,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY TOP,149.01,71.2,73.320,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,73.320,0.000,58.7,23.462,58.656,73.320,73.320,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,10.285,0.492,1.030,0.000,0.165,0.200,0.635,1.000,General,0.000,10.285,0.000,8.2,3.291,8.228,10.285,10.285,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,1191.397,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,1191.397,0.000,953.1,381.247,953.118,1191.397,1191.397,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY GROUND,96.04,45.9,107.711,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,107.711,0.000,86.2,34.467,86.169,107.711,107.711,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,167.127,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,167.127,0.000,133.7,53.481,133.701,167.127,167.127,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,15.109,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,15.109,0.000,12.1,4.835,12.088,15.109,15.109,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,23.444,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,23.444,0.000,18.8,7.502,18.755,23.444,23.444,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,23.444,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,23.444,0.000,18.8,7.502,18.755,23.444,23.444,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING B END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,167.127,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,167.127,0.000,133.7,53.481,133.701,167.127,167.127,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A  - STORY GROUND RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,15.109,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,15.109,0.000,12.1,4.835,12.088,15.109,15.109,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C END_A - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,23.444,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,23.444,0.000,18.8,7.502,18.755,23.444,23.444,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY TOP,149.01,71.2,167.127,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,167.127,0.000,133.7,53.481,133.701,167.127,167.127,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING C  - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY TOP,149.01,71.2,167.127,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,167.127,0.000,133.7,53.481,133.701,167.127,167.127,0.000,0.000
 Lights Internal Gains Nominal, RSD DINING A END_B - STORY TOP RSD DINING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_DIN_LF_YR BPR ADJUSTED,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,23.444,1.122,2.347,0.000,0.165,0.200,0.635,1.000,General,0.000,23.444,0.000,18.8,7.502,18.755,23.444,23.444,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,135.853,6.499,182.967,0.000,0.365,0.200,0.435,1.000,General,0.000,135.853,0.000,108.7,43.473,108.683,135.853,135.853,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,968.458,6.499,182.967,0.000,0.365,0.200,0.435,1.000,General,0.000,968.458,0.000,774.8,309.906,774.766,968.458,968.458,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,573.769,6.499,182.967,0.000,0.365,0.200,0.435,1.000,General,0.000,573.769,0.000,459.0,183.606,459.015,573.769,573.769,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,4090.230,6.499,182.967,0.000,0.365,0.200,0.435,1.000,General,0.000,4090.230,0.000,3272.2,1308.874,3272.184,4090.230,4090.230,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,135.853,6.499,182.967,0.000,0.365,0.200,0.435,1.000,General,0.000,135.853,0.000,108.7,43.473,108.683,135.853,135.853,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,573.769,6.499,182.967,0.000,0.365,0.200,0.435,1.000,General,0.000,573.769,0.000,459.0,183.606,459.015,573.769,573.769,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,34.182,1.635,46.037,0.000,0.165,0.200,0.635,1.000,General,0.000,34.182,0.000,27.3,10.938,27.346,34.182,34.182,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,243.676,1.635,46.037,0.000,0.165,0.200,0.635,1.000,General,0.000,243.676,0.000,194.9,77.976,194.941,243.676,243.676,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,144.368,1.635,46.037,0.000,0.165,0.200,0.635,1.000,General,0.000,144.368,0.000,115.5,46.198,115.494,144.368,144.368,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,1029.155,1.635,46.037,0.000,0.165,0.200,0.635,1.000,General,0.000,1029.155,0.000,823.3,329.329,823.324,1029.155,1029.155,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,34.182,1.635,46.037,0.000,0.165,0.200,0.635,1.000,General,0.000,34.182,0.000,27.3,10.938,27.346,34.182,34.182,0.000,0.000
 Lights Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND RSD KITCHEN - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_KTCHN_LF_YR BPR ADJUSTED,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,144.368,1.635,46.037,0.000,0.165,0.200,0.635,1.000,General,0.000,144.368,0.000,115.5,46.198,115.494,144.368,144.368,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,58.683,1.745,24.194,0.000,0.365,0.200,0.435,1.000,General,0.000,58.683,0.000,46.9,18.779,46.947,58.683,58.683,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B  - STORY GROUND,239.76,17.3,418.335,1.745,24.194,0.000,0.365,0.200,0.435,1.000,General,0.000,418.335,0.000,334.7,133.867,334.668,418.335,418.335,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,58.683,1.745,24.194,0.000,0.365,0.200,0.435,1.000,General,0.000,58.683,0.000,46.9,18.779,46.947,58.683,58.683,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,36.472,1.745,24.194,0.000,0.365,0.200,0.435,1.000,General,0.000,36.472,0.000,29.2,11.671,29.178,36.472,36.472,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,36.472,1.745,24.194,0.000,0.365,0.200,0.435,1.000,General,0.000,36.472,0.000,29.2,11.671,29.178,36.472,36.472,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,259.999,1.745,24.194,0.000,0.365,0.200,0.435,1.000,General,0.000,259.999,0.000,208.0,83.200,207.999,259.999,259.999,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,6.420,0.191,2.647,0.000,0.165,0.200,0.635,1.000,General,0.000,6.420,0.000,5.1,2.054,5.136,6.420,6.420,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B  - STORY GROUND,239.76,17.3,45.765,0.191,2.647,0.000,0.165,0.200,0.635,1.000,General,0.000,45.765,0.000,36.6,14.645,36.612,45.765,45.765,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,6.420,0.191,2.647,0.000,0.165,0.200,0.635,1.000,General,0.000,6.420,0.000,5.1,2.054,5.136,6.420,6.420,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,3.990,0.191,2.647,0.000,0.165,0.200,0.635,1.000,General,0.000,3.990,0.000,3.2,1.277,3.192,3.990,3.990,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,3.990,0.191,2.647,0.000,0.165,0.200,0.635,1.000,General,0.000,3.990,0.000,3.2,1.277,3.192,3.990,3.990,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 TASK LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,28.443,0.191,2.647,0.000,0.165,0.200,0.635,1.000,General,0.000,28.443,0.000,22.8,9.102,22.755,28.443,28.443,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,17.950,0.534,7.400,0.000,0.165,0.200,0.635,1.000,General,0.000,17.950,0.000,14.4,5.744,14.360,17.950,17.950,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B  - STORY GROUND,239.76,17.3,127.961,0.534,7.400,0.000,0.165,0.200,0.635,1.000,General,0.000,127.961,0.000,102.4,40.948,102.369,127.961,127.961,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,17.950,0.534,7.400,0.000,0.165,0.200,0.635,1.000,General,0.000,17.950,0.000,14.4,5.744,14.360,17.950,17.950,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,11.156,0.534,7.400,0.000,0.165,0.200,0.635,1.000,General,0.000,11.156,0.000,8.9,3.570,8.925,11.156,11.156,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,11.156,0.534,7.400,0.000,0.165,0.200,0.635,1.000,General,0.000,11.156,0.000,8.9,3.570,8.925,11.156,11.156,0.000,0.000
 Lights Internal Gains Nominal, RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_LOBWT_LF_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,79.529,0.534,7.400,0.000,0.165,0.200,0.635,1.000,General,0.000,79.529,0.000,63.6,25.449,63.623,79.529,79.529,0.000,0.000
 Lights Internal Gains Nominal, RSD RESTROOM C  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_RESTRM_LF_YR BPR ADJUSTED,ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,41.059,3.014,14.736,0.000,0.365,0.200,0.435,1.000,General,0.000,41.059,0.000,32.8,13.139,32.848,41.059,41.059,0.000,0.000
 Lights Internal Gains Nominal, RSD RESTROOM B  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_RESTRM_LF_YR BPR ADJUSTED,ZONE RSD RESTROOM B  - STORY GROUND,97.12,19.9,292.701,3.014,14.736,0.000,0.365,0.200,0.435,1.000,General,0.000,292.701,0.000,234.2,93.664,234.161,292.701,292.701,0.000,0.000
 Lights Internal Gains Nominal, RSD RESTROOM A  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 GENERAL LIGHTING,D17_RSD_RESTRM_LF_YR BPR ADJUSTED,ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,41.059,3.014,14.736,0.000,0.365,0.200,0.435,1.000,General,0.000,41.059,0.000,32.8,13.139,32.848,41.059,41.059,0.000,0.000
 Lights Internal Gains Nominal, RSD RESTROOM C  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_RESTRM_LF_YR BPR ADJUSTED,ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,8.324,0.611,2.987,0.000,0.165,0.200,0.635,1.000,General,0.000,8.324,0.000,6.7,2.664,6.659,8.324,8.324,0.000,0.000
 Lights Internal Gains Nominal, RSD RESTROOM B  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_RESTRM_LF_YR BPR ADJUSTED,ZONE RSD RESTROOM B  - STORY GROUND,97.12,19.9,59.339,0.611,2.987,0.000,0.165,0.200,0.635,1.000,General,0.000,59.339,0.000,47.5,18.988,47.471,59.339,59.339,0.000,0.000
 Lights Internal Gains Nominal, RSD RESTROOM A  - STORY GROUND RSD RESTROOM - COMSTOCK DEER PRE-1975 WALL WASH LIGHTING,D17_RSD_RESTRM_LF_YR BPR ADJUSTED,ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,8.324,0.611,2.987,0.000,0.165,0.200,0.635,1.000,General,0.000,8.324,0.000,6.7,2.664,6.659,8.324,8.324,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, RSD DINING B  - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,5717.081,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,5717.081,0.000,5717.081,0.000,5717.081,5717.081,5717.081,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING B  - STORY GROUND RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING B  - STORY GROUND,96.04,45.9,516.865,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,516.865,0.000,516.865,0.000,516.865,516.865,516.865,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING B END_B - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,801.980,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,801.980,0.000,801.980,0.000,801.980,801.980,801.980,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING C  - STORY GROUND RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,72.505,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,72.505,0.000,72.505,0.000,72.505,72.505,72.505,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING C END_B - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,112.500,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,112.500,0.000,112.500,0.000,112.500,112.500,112.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING A END_A - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,112.500,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,112.500,0.000,112.500,0.000,112.500,112.500,112.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING B END_A - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,801.980,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,801.980,0.000,801.980,0.000,801.980,801.980,801.980,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING A  - STORY GROUND RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,72.505,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,72.505,0.000,72.505,0.000,72.505,72.505,72.505,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING C END_A - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,112.500,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,112.500,0.000,112.500,0.000,112.500,112.500,112.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING A  - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING A  - STORY TOP,149.01,71.2,801.980,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,801.980,0.000,801.980,0.000,801.980,801.980,801.980,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING C  - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING C  - STORY TOP,149.01,71.2,801.980,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,801.980,0.000,801.980,0.000,801.980,801.980,801.980,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD DINING A END_B - STORY TOP RSD DINING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,112.500,5.382,11.261,0.000,0.500,0.000,0.500,General,0.000,112.500,0.000,112.500,0.000,112.500,112.500,112.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,22000.000,1052.471,29629.630,0.000,0.570,0.430,0.000,General,0.000,22000.000,0.000,22000.000,0.000,22000.000,22000.000,22000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,22000.000,147.638,4156.381,0.000,0.570,0.430,0.000,General,0.000,22000.000,0.000,22000.000,0.000,22000.000,22000.000,22000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,22000.000,249.197,7015.508,0.000,0.570,0.430,0.000,General,0.000,22000.000,0.000,22000.000,0.000,22000.000,22000.000,22000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,22000.000,34.957,984.120,0.000,0.570,0.430,0.000,General,0.000,22000.000,0.000,22000.000,0.000,22000.000,22000.000,22000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,22000.000,1052.471,29629.630,0.000,0.570,0.430,0.000,General,0.000,22000.000,0.000,22000.000,0.000,22000.000,22000.000,22000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND ELECTRIC_FRYER_EQUIPMENT_BLDG_QUANTITY=6.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,22000.000,249.197,7015.508,0.000,0.570,0.430,0.000,General,0.000,22000.000,0.000,22000.000,0.000,22000.000,22000.000,22000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,10000.000,478.396,13468.013,0.000,0.570,0.430,0.000,General,0.000,10000.000,0.000,10000.000,0.000,10000.000,10000.000,10000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,10000.000,67.108,1889.264,0.000,0.570,0.430,0.000,General,0.000,10000.000,0.000,10000.000,0.000,10000.000,10000.000,10000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,10000.000,113.271,3188.867,0.000,0.570,0.430,0.000,General,0.000,10000.000,0.000,10000.000,0.000,10000.000,10000.000,10000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,10000.000,15.889,447.327,0.000,0.570,0.430,0.000,General,0.000,10000.000,0.000,10000.000,0.000,10000.000,10000.000,10000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,10000.000,478.396,13468.013,0.000,0.570,0.430,0.000,General,0.000,10000.000,0.000,10000.000,0.000,10000.000,10000.000,10000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND ELECTRIC_STEAMER_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,10000.000,113.271,3188.867,0.000,0.570,0.430,0.000,General,0.000,10000.000,0.000,10000.000,0.000,10000.000,10000.000,10000.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,425.455,20.354,573.003,0.000,0.570,0.430,0.000,General,0.000,425.455,0.000,425.455,0.000,425.455,425.455,425.455,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,3032.945,20.354,573.003,0.000,0.570,0.430,0.000,General,0.000,3032.945,0.000,3032.945,0.000,3032.945,3032.945,3032.945,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,1796.887,20.354,573.003,0.000,0.570,0.430,0.000,General,0.000,1796.887,0.000,1796.887,0.000,1796.887,1796.887,1796.887,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,12809.483,20.354,573.003,0.000,0.570,0.430,0.000,General,0.000,12809.483,0.000,12809.483,0.000,12809.483,12809.483,12809.483,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,425.455,20.354,573.003,0.000,0.570,0.430,0.000,General,0.000,425.455,0.000,425.455,0.000,425.455,425.455,425.455,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND MISC_ELECTRIC_KITCHEN_EQUIPMENT,D_RSD_KTCHN_MISC_YR BPR ADJUSTED,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,1796.887,20.354,573.003,0.000,0.570,0.430,0.000,General,0.000,1796.887,0.000,1796.887,0.000,1796.887,1796.887,1796.887,0.000,0.000
 ElectricEquipment Internal Gains Nominal, 3 ELEVATOR FANS,ELEVATOR SCHEDULE 3,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,224.176,0.356,10.028,0.000,0.500,0.000,0.500,Elevators,0.000,224.176,0.000,224.176,0.000,224.176,224.176,224.176,224.176,224.176
 ElectricEquipment Internal Gains Nominal, 3 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,48165.000,76.532,2154.553,0.000,0.000,1.000,0.000,Elevators,0.000,48165.000,0.000,10788.787,0.000,10788.787,48165.000,48165.000,48165.000,48165.000
 ElectricEquipment Internal Gains Nominal, 3 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,266.876,0.424,11.938,0.000,0.500,0.000,0.500,Elevators,0.000,266.876,0.000,266.876,0.000,266.876,266.876,266.876,266.876,266.876
 ElectricEquipment Internal Gains Nominal, RSD LOBBYWAITING A  - STORY GROUND RSD LOBBYWAITING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,181.011,5.382,74.627,0.000,0.500,0.000,0.500,General,0.000,181.011,0.000,181.011,0.000,181.011,181.011,181.011,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD LOBBYWAITING B  - STORY GROUND RSD LOBBYWAITING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B  - STORY GROUND,239.76,17.3,1290.374,5.382,74.627,0.000,0.500,0.000,0.500,General,0.000,1290.374,0.000,1290.374,0.000,1290.374,1290.374,1290.374,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD LOBBYWAITING C  - STORY GROUND RSD LOBBYWAITING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,181.011,5.382,74.627,0.000,0.500,0.000,0.500,General,0.000,181.011,0.000,181.011,0.000,181.011,181.011,181.011,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD LOBBYWAITING A END_B - STORY GROUND RSD LOBBYWAITING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,112.500,5.382,74.627,0.000,0.500,0.000,0.500,General,0.000,112.500,0.000,112.500,0.000,112.500,112.500,112.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD LOBBYWAITING C END_B - STORY GROUND RSD LOBBYWAITING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,112.500,5.382,74.627,0.000,0.500,0.000,0.500,General,0.000,112.500,0.000,112.500,0.000,112.500,112.500,112.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD LOBBYWAITING B END_B - STORY GROUND RSD LOBBYWAITING ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,801.980,5.382,74.627,0.000,0.500,0.000,0.500,General,0.000,801.980,0.000,801.980,0.000,801.980,801.980,801.980,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD RESTROOM C  - STORY GROUND RSD RESTROOM ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,29.331,2.153,10.526,0.000,0.500,0.000,0.500,General,0.000,29.331,0.000,29.331,0.000,29.331,29.331,29.331,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD RESTROOM B  - STORY GROUND RSD RESTROOM ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD RESTROOM B  - STORY GROUND,97.12,19.9,209.089,2.153,10.526,0.000,0.500,0.000,0.500,General,0.000,209.089,0.000,209.089,0.000,209.089,209.089,209.089,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RSD RESTROOM A  - STORY GROUND RSD RESTROOM ELEC EQUIP,D_RSD_DIN_MISC_YR BPR ADJUSTED,ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,29.331,2.153,10.526,0.000,0.500,0.000,0.500,General,0.000,29.331,0.000,29.331,0.000,29.331,29.331,29.331,0.000,0.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 GasEquipment Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,8600.000,411.421,11582.492,0.320,5.000E-002,0.630,0.000,General,0.000,8600.000,0.000,4701.333,0.000,4701.333,8600.000,8600.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,8600.000,57.713,1624.767,0.320,5.000E-002,0.630,0.000,General,0.000,8600.000,0.000,4701.333,0.000,4701.333,8600.000,8600.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,8600.000,97.413,2742.426,0.320,5.000E-002,0.630,0.000,General,0.000,8600.000,0.000,4701.333,0.000,4701.333,8600.000,8600.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,8600.000,13.665,384.702,0.320,5.000E-002,0.630,0.000,General,0.000,8600.000,0.000,4701.333,0.000,4701.333,8600.000,8600.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,8600.000,411.421,11582.492,0.320,5.000E-002,0.630,0.000,General,0.000,8600.000,0.000,4701.333,0.000,4701.333,8600.000,8600.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND GAS_BROILER_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,8600.000,97.413,2742.426,0.320,5.000E-002,0.630,0.000,General,0.000,8600.000,0.000,4701.333,0.000,4701.333,8600.000,8600.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,10933.333,523.046,14725.028,0.320,5.000E-002,0.630,0.000,General,0.000,10933.333,0.000,5976.889,0.000,5976.889,10933.333,10933.333,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,10933.333,73.372,2065.595,0.320,5.000E-002,0.630,0.000,General,0.000,10933.333,0.000,5976.889,0.000,5976.889,10933.333,10933.333,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,10933.333,123.843,3486.495,0.320,5.000E-002,0.630,0.000,General,0.000,10933.333,0.000,5976.889,0.000,5976.889,10933.333,10933.333,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,10933.333,17.372,489.078,0.320,5.000E-002,0.630,0.000,General,0.000,10933.333,0.000,5976.889,0.000,5976.889,10933.333,10933.333,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,10933.333,523.046,14725.028,0.320,5.000E-002,0.630,0.000,General,0.000,10933.333,0.000,5976.889,0.000,5976.889,10933.333,10933.333,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND GAS_OVEN_EQUIPMENT_BLDG_QUANTITY=4.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,10933.333,123.843,3486.495,0.320,5.000E-002,0.630,0.000,General,0.000,10933.333,0.000,5976.889,0.000,5976.889,10933.333,10933.333,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN A END_A - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,17500.000,837.193,23569.024,0.320,5.000E-002,0.630,0.000,General,0.000,17500.000,0.000,9566.667,0.000,9566.667,17500.000,17500.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN B END_A - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,17500.000,117.440,3306.212,0.320,5.000E-002,0.630,0.000,General,0.000,17500.000,0.000,9566.667,0.000,9566.667,17500.000,17500.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN A  - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,17500.000,198.225,5580.518,0.320,5.000E-002,0.630,0.000,General,0.000,17500.000,0.000,9566.667,0.000,9566.667,17500.000,17500.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN B  - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN B  - STORY GROUND,629.35,22.4,17500.000,27.807,782.823,0.320,5.000E-002,0.630,0.000,General,0.000,17500.000,0.000,9566.667,0.000,9566.667,17500.000,17500.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN C END_A - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,17500.000,837.193,23569.024,0.320,5.000E-002,0.630,0.000,General,0.000,17500.000,0.000,9566.667,0.000,9566.667,17500.000,17500.000,0.000,0.000
 GasEquipment Internal Gains Nominal, RSD KITCHEN C  - STORY GROUND GAS_RANGE_EQUIPMENT_BLDG_QUANTITY=2.0,D_RSD_KTCHN_COOK_YR,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,17500.000,198.225,5580.518,0.320,5.000E-002,0.630,0.000,General,0.000,17500.000,0.000,9566.667,0.000,9566.667,17500.000,17500.000,0.000,0.000
! <#Detailed Refrigeration Systems>,Number of Detailed Refrigeration Systems
! <Detailed Refrigeration System>,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)
!  <Refrigeration Compressor>,Compressor Number,Compressor Name,Nominal Capacity (W)
!  <Refrigeration Walk In Cooler>, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones
!      <Walk-In Surfaces Facing Zone>, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)
!  <Refrigeration Condenser:Air-Cooled>,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)
#Detailed Refrigeration Systems,1
 Detailed Refrigeration System,LOW TEMPERATURE,R404A,0,1,0,0,0,0,1,1,0,0.80,0,21.0
   Refrigeration Walk In Cooler,1,FULL SERVICE RESTAURANT FREEZER,1670.5,-23.0,180.0,0.0,80.0,0.0,2000.0,1
      Walk-In Surfaces Facing Zone, ZONE RSD DINING B  - STORY TOP,43.4,0.2350,2.00,2.00,0.3785,0.00,1.50,1.1360
   Refrigeration Compressor,1,REFRIGERATION COMPRESSOR 1,18145
   Refrigeration Condenser:Air-Cooled,1,REFRIGERATION CONDENSER AIR COOLED 1,51.7,362184.2,71.6
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,9.651E-003,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING A  - STORY GROUND,13.47,6.4,9.651E-003,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A  - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING A  - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A  - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING A  - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A END_A - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A END_A - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING A END_A - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING A END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING A END_B - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING B  - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,0.878,8.266E-004,8.266E-004,0.751,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING B  - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING B  - STORY TOP,1062.27,507.7,0.878,8.266E-004,8.266E-004,0.751,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING B END_A - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING B END_A - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING B END_A - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING B END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING B END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING B END_B - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,9.651E-003,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING C  - STORY GROUND,13.47,6.4,9.651E-003,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C  - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING C  - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C  - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING C  - STORY TOP,149.01,71.2,0.230,1.543E-003,8.266E-004,1.402,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C END_A - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C END_A - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING C END_A - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD DINING C END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD DINING C END_B - STORY TOP,20.90,10.0,4.723E-002,2.259E-003,8.266E-004,2.053,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,6.324E-002,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD KITCHEN A  - STORY GROUND,88.28,3.1,6.324E-002,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN A END_A - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,2.995E-002,1.433E-003,8.266E-004,1.302,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN A END_A - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD KITCHEN A END_A - STORY GROUND,20.90,0.7,2.995E-002,1.433E-003,8.266E-004,1.302,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN B END_A - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,0.107,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN B END_A - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD KITCHEN B END_A - STORY GROUND,149.01,5.3,0.107,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,6.324E-002,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD KITCHEN C  - STORY GROUND,88.28,3.1,6.324E-002,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN C END_A - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,2.995E-002,1.433E-003,8.266E-004,1.302,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD KITCHEN C END_A - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD KITCHEN C END_A - STORY GROUND,20.90,0.7,2.995E-002,1.433E-003,8.266E-004,1.302,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,2.409E-002,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD LOBBYWAITING A  - STORY GROUND,33.63,2.4,2.409E-002,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING A END_B - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,2.995E-002,1.433E-003,8.266E-004,1.302,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING A END_B - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,20.90,1.5,2.995E-002,1.433E-003,8.266E-004,1.302,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING B END_B - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,0.107,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING B END_B - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,149.01,10.7,0.107,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,2.409E-002,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD LOBBYWAITING C  - STORY GROUND,33.63,2.4,2.409E-002,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING C END_B - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,2.995E-002,1.433E-003,8.266E-004,1.302,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD LOBBYWAITING C END_B - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,20.90,1.5,2.995E-002,1.433E-003,8.266E-004,1.302,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD RESTROOM A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,9.760E-003,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD RESTROOM A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD RESTROOM A  - STORY GROUND,13.62,2.8,9.760E-003,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
 ZoneInfiltration Airflow Stats Nominal, RSD RESTROOM C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,9.760E-003,7.164E-004,8.266E-004,0.651,0.000,9.700E-003,0.000,5.960E-002
 ZoneInfiltration Airflow Stats Nominal, RSD RESTROOM C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE RSD RESTROOM C  - STORY GROUND,13.62,2.8,9.760E-003,7.164E-004,8.266E-004,0.651,3.700E-003,5.000E-003,0.000,4.600E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ZONE RSD DINING A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING A  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING A END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING A END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING B  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING B END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING B END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING C  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING C END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD DINING C END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE RSD KITCHEN A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD KITCHEN A END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD KITCHEN B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD KITCHEN B END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD KITCHEN C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD KITCHEN C END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD LOBBYWAITING A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD LOBBYWAITING B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD LOBBYWAITING C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD RESTROOM A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD RESTROOM B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE RSD RESTROOM C  - STORY GROUND,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING A  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING A END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING A END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING B  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING B END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING B END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING C  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING C END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD DINING C END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD KITCHEN A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD KITCHEN A END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD KITCHEN B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD KITCHEN B END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD KITCHEN C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD KITCHEN C END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD LOBBYWAITING A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD LOBBYWAITING A END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD LOBBYWAITING B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD LOBBYWAITING B END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD LOBBYWAITING C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD LOBBYWAITING C END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD RESTROOM A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD RESTROOM B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE RSD RESTROOM C  - STORY GROUND,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING A  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING A END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING A END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING B  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING B END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING B END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING C  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING C END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD DINING C END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD KITCHEN A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD KITCHEN A END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD KITCHEN B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD KITCHEN B END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD KITCHEN C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD KITCHEN C END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD LOBBYWAITING A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD LOBBYWAITING A END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD LOBBYWAITING B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD LOBBYWAITING B END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD LOBBYWAITING C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD LOBBYWAITING C END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD RESTROOM A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD RESTROOM B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE RSD RESTROOM C  - STORY GROUND,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ZONE RSD DINING A  - STORY GROUND, Cooling, 1534.88638, 1765.11934, 0.13574, 0.15610, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 07:15:00, 24.08525, 9.44007E-003, 13.47183, 6.43842, 5.58445E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING A  - STORY GROUND, Heating, 257.40749, 321.75936, 7.06019E-003, 5.58445E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 13.47183, 6.43842, 5.58445E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING A  - STORY TOP, Cooling, 12123.23996, 13941.72596, 1.13729, 1.30788, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:15:00, 37.20800, 7.85666E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING A  - STORY TOP, Heating, 5486.59414, 6858.24267, 0.14823, 0.61770, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING A END_A - STORY TOP, Cooling, 2312.99994, 2659.94994, 0.21695, 0.24950, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 11:45:00, 30.99650, 9.45126E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING A END_A - STORY TOP, Heating, 1250.50783, 1563.13479, 3.38830E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING A END_B - STORY TOP, Cooling, 2491.92068, 2865.70878, 0.23372, 0.26878, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:15:00, 35.28800, 7.85359E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING A END_B - STORY TOP, Heating, 1250.34487, 1562.93108, 3.38786E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING B  - STORY GROUND, Cooling, 7643.60594, 8790.14683, 0.66971, 0.77016, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 07:15:00, 23.58150, 5.88578E-003, 96.03674, 45.89765, 0.39810, 0.00000
 Zone Sizing Information, ZONE RSD DINING B  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 0.39810, ,  00:15:00, 24.04800, 7.90330E-003, 96.03674, 45.89765, 0.39810, 0.00000
 Zone Sizing Information, ZONE RSD DINING B  - STORY TOP, Cooling, 66892.13169, 76925.95144, 6.20864, 7.13994, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=>MCDB 1, 9/21 07:15:00, 19.69600, 1.44571E-002, 1062.26838, 507.67678, 4.40340, 0.00000
 Zone Sizing Information, ZONE RSD DINING B  - STORY TOP, Heating, 19701.47950, 24626.84937, 0.53324, 4.40340, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 1062.26838, 507.67678, 4.40340, 0.00000
 Zone Sizing Information, ZONE RSD DINING B END_A - STORY TOP, Cooling, 14458.41321, 16627.17519, 1.35636, 1.55981, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 11:30:00, 30.75400, 9.45086E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING B END_A - STORY TOP, Heating, 5486.59414, 6858.24267, 0.14823, 0.61770, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING B END_B - STORY TOP, Cooling, 15160.34491, 17434.39665, 1.42215, 1.63547, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:15:00, 35.28800, 7.85359E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING B END_B - STORY TOP, Heating, 5485.70840, 6857.13550, 0.14821, 0.61770, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING C  - STORY GROUND, Cooling, 1687.86869, 1941.04900, 0.15830, 0.18205, CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 15:00:00, 32.80000, 4.22555E-003, 13.47183, 6.43842, 5.58445E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING C  - STORY GROUND, Heating, 257.32953, 321.66192, 7.05806E-003, 5.58445E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 13.47183, 6.43842, 5.58445E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING C  - STORY TOP, Cooling, 15773.77552, 18139.84185, 1.47960, 1.70154, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 14:45:00, 35.90000, 5.90410E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING C  - STORY TOP, Heating, 5485.70840, 6857.13550, 0.14821, 0.61770, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 149.01272, 71.21581, 0.61770, 0.00000
 Zone Sizing Information, ZONE RSD DINING C END_A - STORY TOP, Cooling, 2730.85587, 3140.48425, 0.25611, 0.29453, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 14:15:00, 35.90000, 5.90410E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING C END_A - STORY TOP, Heating, 1250.34487, 1562.93108, 3.38786E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING C END_B - STORY TOP, Cooling, 2879.05849, 3310.91726, 0.27001, 0.31051, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 16:15:00, 34.76400, 5.90237E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD DINING C END_B - STORY TOP, Heating, 1250.18192, 1562.72740, 3.38741E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 9.99000, 8.66496E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN A  - STORY GROUND, Cooling, 24030.96925, 27635.61464, 2.15550, 2.47882, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 07:15:00, 24.08525, 9.44007E-003, 88.28350, 3.13591, 8.94718E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN A  - STORY GROUND, Heating, 1541.41863, 1926.77329, 4.28343E-002, 8.94718E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00, 2.00000, 4.37640E-003, 88.28350, 3.13591, 8.94718E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN A END_A - STORY GROUND, Cooling, 19161.59042, 22035.82898, 1.73737, 1.99797, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 07:15:00, 24.08525, 9.44007E-003, 20.90318, 0.74250, 2.11845E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN A END_A - STORY GROUND, Heating, 822.42565, 1028.03206, 2.23696E-002, 2.79620E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 0.74250, 2.11845E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN B  - STORY GROUND, Cooling, 51800.90642, 59571.04238, 4.35896, 5.01281, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 07:15:00, 24.08525, 9.44007E-003, 629.34740, 22.35499, 0.63782, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN B  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 0.63782, ,  00:15:00, 24.04800, 7.90330E-003, 629.34740, 22.35499, 0.63782, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN B END_A - STORY GROUND, Cooling, 30114.81443, 34632.03659, 2.67737, 3.07898, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 07:15:00, 24.08525, 9.44007E-003, 149.01272, 5.29307, 0.15102, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN B END_A - STORY GROUND, Heating, 2605.70530, 3257.13163, 7.24096E-002, 0.15102, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00, 2.00000, 4.37640E-003, 149.01272, 5.29307, 0.15102, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN C  - STORY GROUND, Cooling, 24186.49996, 27814.47496, 2.27437, 2.61553, CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 14:45:00, 32.80000, 4.22555E-003, 88.28350, 3.13591, 8.94718E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN C  - STORY GROUND, Heating, 1540.95331, 1926.19164, 4.28213E-002, 8.94718E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00, 2.00000, 4.37640E-003, 88.28350, 3.13591, 8.94718E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN C END_A - STORY GROUND, Cooling, 18775.16699, 21591.44204, 1.74496, 2.00671, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS WB=>MCDB 1, 9/21 07:15:00, 19.69600, 1.44571E-002, 20.90318, 0.74250, 2.11845E-002, 0.00000
 Zone Sizing Information, ZONE RSD KITCHEN C END_A - STORY GROUND, Heating, 822.26724, 1027.83406, 2.23653E-002, 2.79567E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 0.74250, 2.11845E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING A  - STORY GROUND, Cooling, 963.52226, 1108.05060, 9.03014E-002, 0.10385, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 19:00:00, 28.71700, 9.44754E-003, 33.63291, 2.42555, 4.27992E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING A  - STORY GROUND, Heating, 665.89920, 832.37400, 1.85046E-002, 4.27992E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00, 2.00000, 4.37640E-003, 33.63291, 2.42555, 4.27992E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING A END_B - STORY GROUND, Cooling, 1312.16204, 1508.98635, 0.12297, 0.14142, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:30:00, 34.96800, 7.85308E-003, 20.90318, 1.50750, 2.66001E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING A END_B - STORY GROUND, Heating, 828.29312, 1035.36640, 2.25274E-002, 2.81593E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 1.50750, 2.66001E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING B  - STORY GROUND, Cooling, 5249.51505, 6036.94231, 0.46308, 0.53254, CAMP PENDLETON MCAS AUGUST .4% CONDNS DB=>MCWB 1, 8/21 07:15:00, 24.38400, 9.58824E-003, 239.75925, 17.29101, 0.30510, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING B  - STORY GROUND, Heating, 152.77427, 190.96783, 4.24553E-003, 0.30510, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 24:00:00, 2.00000, 4.37640E-003, 239.75925, 17.29101, 0.30510, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING B END_B - STORY GROUND, Cooling, 7216.35138, 8298.80409, 0.67631, 0.77775, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:45:00, 34.64800, 7.85257E-003, 149.01272, 10.74653, 0.18962, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING B END_B - STORY GROUND, Heating, 2825.37299, 3531.71624, 7.85139E-002, 0.18962, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00, 2.00000, 4.37640E-003, 149.01272, 10.74653, 0.18962, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING C  - STORY GROUND, Cooling, 1796.18937, 2065.61778, 0.16833, 0.19358, CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 15:00:00, 32.80000, 4.22555E-003, 33.63291, 2.42555, 4.27992E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING C  - STORY GROUND, Heating, 665.71119, 832.13898, 1.84993E-002, 4.27992E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00, 2.00000, 4.37640E-003, 33.63291, 2.42555, 4.27992E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING C END_B - STORY GROUND, Cooling, 1691.95110, 1945.74377, 0.15856, 0.18234, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 16:30:00, 34.48000, 5.90193E-003, 20.90318, 1.50750, 2.66001E-002, 0.00000
 Zone Sizing Information, ZONE RSD LOBBYWAITING C END_B - STORY GROUND, Heating, 828.13540, 1035.16925, 2.25232E-002, 2.81540E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 20.90318, 1.50750, 2.66001E-002, 0.00000
 Zone Sizing Information, ZONE RSD RESTROOM A  - STORY GROUND, Cooling, 592.67199, 681.57279, 5.31831E-002, 6.11606E-002, CAMP PENDLETON MCAS JUNE .4% CONDNS DB=>MCWB 1, 6/21 07:15:00, 24.08525, 9.44007E-003, 13.62448, 2.78640, 3.01074E-002, 0.00000
 Zone Sizing Information, ZONE RSD RESTROOM A  - STORY GROUND, Heating, 266.03863, 332.54829, 7.29511E-003, 3.01074E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 13.62448, 2.78640, 3.01074E-002, 0.00000
 Zone Sizing Information, ZONE RSD RESTROOM B  - STORY GROUND, Cooling, 3639.57231, 4185.50816, 0.32294, 0.37138, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 07:15:00, 23.58150, 5.88578E-003, 97.12498, 19.86345, 0.21463, 0.00000
 Zone Sizing Information, ZONE RSD RESTROOM B  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 0.21463, ,  00:15:00, 24.04800, 7.90330E-003, 97.12498, 19.86345, 0.21463, 0.00000
 Zone Sizing Information, ZONE RSD RESTROOM C  - STORY GROUND, Cooling, 943.32504, 1084.82379, 8.84235E-002, 0.10169, CAMP PENDLETON MCAS NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 15:00:00, 32.80000, 4.22555E-003, 13.62448, 2.78640, 3.01074E-002, 0.00000
 Zone Sizing Information, ZONE RSD RESTROOM C  - STORY GROUND, Heating, 265.95994, 332.44992, 7.29296E-003, 3.01074E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:15:00, 2.00000, 4.37640E-003, 13.62448, 2.78640, 3.01074E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Cooling, Sensible, 3980.22, 0.13709, 0.13709, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Heating, Sensible, 3287.26, 5.58445E-002, 5.58445E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING A  - STORY TOP PSZ-AC, Cooling, Sensible, 37290.10, 1.30788, 1.30788, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD DINING A  - STORY TOP PSZ-AC, Heating, Sensible, 36360.63, 0.61770, 0.61770, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 01:45:00
 System Sizing Information, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Cooling, Sensible, 7070.17, 0.24711, 0.24711, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00
 System Sizing Information, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Heating, Sensible, 5100.59, 8.66496E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Cooling, Sensible, 7358.14, 0.26878, 0.26878, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00
 System Sizing Information, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Heating, Sensible, 5100.59, 8.66496E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Cooling, Sensible, 17755.66, 0.61028, 0.61028, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Heating, Sensible, 23433.95, 0.39810, 0.39810, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING B  - STORY TOP PSZ-AC, Cooling, Sensible, 206586.41, 7.13994, 7.13994, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:30:00
 System Sizing Information, ZONE RSD DINING B  - STORY TOP PSZ-AC, Heating, Sensible, 259204.37, 4.40340, 4.40340, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Cooling, Sensible, 43138.81, 1.53311, 1.53311, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00
 System Sizing Information, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Heating, Sensible, 36360.63, 0.61770, 0.61770, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Cooling, Sensible, 44363.77, 1.63547, 1.63547, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:15:00
 System Sizing Information, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Heating, Sensible, 36360.63, 0.61770, 0.61770, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Cooling, Sensible, 4894.23, 0.18031, 0.18031, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 14:45:00
 System Sizing Information, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Heating, Sensible, 3287.26, 5.58445E-002, 5.58445E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING C  - STORY TOP PSZ-AC, Cooling, Sensible, 47481.39, 1.63144, 1.63144, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD DINING C  - STORY TOP PSZ-AC, Heating, Sensible, 36360.63, 0.61770, 0.61770, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:30:00
 System Sizing Information, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Cooling, Sensible, 8412.22, 0.29343, 0.29343, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00
 System Sizing Information, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Heating, Sensible, 5100.59, 8.66496E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Cooling, Sensible, 8645.81, 0.30902, 0.30902, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:45:00
 System Sizing Information, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Heating, Sensible, 5100.59, 8.66496E-002, 8.66496E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Cooling, Sensible, 66497.79, 2.28673, 2.28673, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Heating, Sensible, 5266.72, 8.94718E-002, 8.94718E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Cooling, Sensible, 56791.28, 1.96234, 1.96234, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00
 System Sizing Information, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Heating, Sensible, 1587.68, 2.79833E-002, 2.79833E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00
 System Sizing Information, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Cooling, Sensible, 122182.77, 4.19863, 4.19863, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Heating, Sensible, 37544.93, 0.63782, 0.63782, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Cooling, Sensible, 83743.04, 2.99912, 2.99912, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00
 System Sizing Information, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Heating, Sensible, 8889.64, 0.15102, 0.15102, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Cooling, Sensible, 72477.59, 2.49030, 2.49030, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Heating, Sensible, 5266.72, 8.94718E-002, 8.94718E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Cooling, Sensible, 57778.72, 2.00671, 2.00671, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00
 System Sizing Information, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Heating, Sensible, 1587.40, 2.79781E-002, 2.79781E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00
 System Sizing Information, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Cooling, Sensible, 2961.24, 0.10326, 0.10326, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Heating, Sensible, 2519.36, 4.27992E-002, 4.27992E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 3761.94, 0.14142, 0.14142, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:45:00
 System Sizing Information, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Heating, Sensible, 1599.30, 2.81880E-002, 2.81880E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00
 System Sizing Information, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Cooling, Sensible, 11625.77, 0.41036, 0.41036, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Heating, Sensible, 17959.78, 0.30510, 0.30510, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 20483.73, 0.77775, 0.77775, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00
 System Sizing Information, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Heating, Sensible, 11162.18, 0.18962, 0.18962, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Cooling, Sensible, 5208.08, 0.19176, 0.19176, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 15:00:00
 System Sizing Information, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Heating, Sensible, 2519.36, 4.27992E-002, 4.27992E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 4844.01, 0.17666, 0.17666, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:15:00
 System Sizing Information, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Heating, Sensible, 1599.02, 2.81830E-002, 2.81830E-002, CAMP PENDLETON MCAS ANN HTG 99% CONDNS DB 1, 12/21 07:45:00
 System Sizing Information, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Cooling, Sensible, 1752.01, 6.05420E-002, 6.05420E-002, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Heating, Sensible, 1772.26, 3.01074E-002, 3.01074E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Cooling, Sensible, 7922.47, 0.27265, 0.27265, CAMP PENDLETON MCAS SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00
 System Sizing Information, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Heating, Sensible, 12633.92, 0.21463, 0.21463, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
 System Sizing Information, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Cooling, Sensible, 2726.06, 0.10027, 0.10027, CAMP PENDLETON MCAS OCTOBER .4% CONDNS DB=>MCWB 1, 10/21 15:00:00
 System Sizing Information, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Heating, Sensible, 1772.26, 3.01074E-002, 3.01074E-002, CAMP PENDLETON MCAS ANN HTG 99.6% CONDNS DB 1, 12/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.15610
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A  - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.30788
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A  - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 1.26630
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A END_A - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.24950
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A END_A - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A END_B - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.26878
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING A END_B - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.26280
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.77016
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B  - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 7.13994
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B  - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 7.07470
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B END_A - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.55981
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B END_A - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 1.52146
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B END_B - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.63547
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING B END_B - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 1.60027
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.18205
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.17830
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C  - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.70154
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C  - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C END_A - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.29453
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C END_A - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.28656
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C END_B - STORY TOP PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.31051
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD DINING C END_B - STORY TOP PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.30560
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD KITCHEN A  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 247.85512
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.47882
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD KITCHEN A END_A - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 58.68550
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.99797
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD KITCHEN B  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 1766.88709
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 5.01281
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 4.88071
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD KITCHEN B END_A - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 418.35186
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.07898
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 3.16764
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD KITCHEN C  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 247.85512
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.61553
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD KITCHEN C END_A - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 58.68550
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.00671
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 1.97391
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.10385
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.10159
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.14142
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.13822
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.53254
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.77775
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.76054
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.19358
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.18234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD RESTROOM A  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 15.30024
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 6.11606E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD RESTROOM B  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 109.07100
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.37138
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, Fan:ZoneExhaust, ZONE RSD RESTROOM C  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 15.30024
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.10169
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC DIFFUSER, User-Specified Maximum Air Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.30788
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.30788
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A  - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.96821
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.24711
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.24711
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_A - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.97628
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.26878
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.26878
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING A END_B - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.97775
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 7.13994
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 7.13994
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B  - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.99086
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53311
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.53311
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_A - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.99240
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.63547
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.63547
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING B END_B - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.97847
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.18031
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.18031
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.98887
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C  - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29343
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.29343
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_A - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.97660
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.30902
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.30902
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD DINING C END_B - STORY TOP PSZ-AC, Calculated Heating Air Flow Ratio [], 0.98892
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.00671
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.00671
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.98366
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.10326
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.10326
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.98384
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.14142
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.14142
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.97738
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.77775
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.77775
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.97787
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.19176
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.19176
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.98977
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.10027
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.10027
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.99154
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ZONE RSD DINING A  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD DINING A  - STORY GROUND,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 19,ZONE RSD DINING A  - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING A  - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 20,ZONE RSD DINING A END_A - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING A END_A - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 21,ZONE RSD DINING A END_B - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING A END_B - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ZONE RSD DINING B  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING B  - STORY GROUND,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 22,ZONE RSD DINING B  - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING B  - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 23,ZONE RSD DINING B END_A - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING B END_A - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 24,ZONE RSD DINING B END_B - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING B END_B - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ZONE RSD DINING C  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD DINING C  - STORY GROUND,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 25,ZONE RSD DINING C  - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING C  - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 26,ZONE RSD DINING C END_A - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING C END_A - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 27,ZONE RSD DINING C END_B - STORY TOP PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,Yes,ZoneSum,1.00,1,ZONE RSD DINING C END_B - STORY TOP,RSD DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD KITCHEN A  - STORY GROUND,RSD KITCHEN VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD KITCHEN A END_A - STORY GROUND,RSD KITCHEN VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 6,ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD KITCHEN B  - STORY GROUND,RSD KITCHEN VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 7,ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD KITCHEN B END_A - STORY GROUND,RSD KITCHEN VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 8,ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD KITCHEN C  - STORY GROUND,RSD KITCHEN VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 9,ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD KITCHEN C END_A - STORY GROUND,RSD KITCHEN VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 10,ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD LOBBYWAITING A  - STORY GROUND,RSD LOBBYWAITING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 11,ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,RSD LOBBYWAITING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 12,ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD LOBBYWAITING B  - STORY GROUND,RSD LOBBYWAITING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 13,ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,RSD LOBBYWAITING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 14,ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD LOBBYWAITING C  - STORY GROUND,RSD LOBBYWAITING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 15,ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,RSD LOBBYWAITING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 16,ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD RESTROOM A  - STORY GROUND,RSD RESTROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 17,ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD RESTROOM B  - STORY GROUND,RSD RESTROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 18,ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC_NIGHT_VENTCYCLE_SCHEDULE,No,ZoneSum,1.00,1,ZONE RSD RESTROOM C  - STORY GROUND,RSD RESTROOM VENTILATION,
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2606.82038
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 3593.71989
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 9269.88051
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 7035.36562
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.15748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 2606.82038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 3593.71989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.72769
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, 3481.9, 3.34, 11.40, 13.04, 12.37, 12.8
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, 3456.5, 3.24, 11.04, 12.60, 12.29, 12.2
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING A  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 7035.36562
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.15748
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 179.60636
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING A  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.26630
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 25302.47000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 30237.71478
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 74540.46216
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 60602.51179
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A  - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 1.26630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 25302.47000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 30237.71478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.71387
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER, 29342.4, 3.36, 11.47, 13.14, 12.46, 13.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 81KBTU/HR 9.7SEER 82KBTU/HR 13.0SEER, 29138.4, 3.26, 11.13, 12.71, 12.40, 12.3
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING A  - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 60602.51179
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A  - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 1.26630
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A  - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 1444.24092
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING A  - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 4160.30000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 5277.91336
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 14201.30675
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 10804.56188
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_A - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.24125
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 4160.30000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 5277.91336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.74219
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER, 5106.0, 3.32, 11.32, 12.95, 12.28, 12.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER 16KBTU/HR 13.0SEER, 5067.1, 3.21, 10.96, 12.49, 12.18, 12.0
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING A END_A - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 10804.56188
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.24125
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A END_A - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 275.15403
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING A END_A - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.26280
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 4359.62000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 5450.02237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 15469.70296
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 11584.68755
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING A END_B - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.26280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 4359.62000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 5450.02237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.76247
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER, 5261.9, 3.29, 11.22, 12.83, 12.16, 12.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER 17KBTU/HR 13.0SEER, 5219.6, 3.18, 10.85, 12.35, 12.05, 11.8
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING A END_B - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 11584.68755
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.26280
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING A END_B - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 299.72954
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING A END_B - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 13967.21000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 18945.96894
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 45937.54180
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.76295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 13967.21000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 18945.96894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER, 18408.6, 3.38, 11.54, 13.22, 12.54, 13.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 66KBTU/HR 9.7SEER 60KBTU/HR 13.0SEER, 18285.6, 3.28, 11.21, 12.80, 12.49, 12.5
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING B  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 45937.54180
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.76295
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 870.16219
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING B  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 7.07470
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 157980.52000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 175681.75896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 416449.64226
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 361333.53046
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B  - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 7.07470
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 157980.52000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 175681.75896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER, 170698.4, 3.38, 11.54, 13.22, 12.54, 13.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 460KBTU/HR 9.7SEER 477KBTU/HR 13.0SEER, 169558.7, 3.28, 11.21, 12.80, 12.49, 12.5
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING B  - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 361333.53046
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B  - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 7.07470
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B  - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 13287.48547
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING B  - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.52146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 26851.74000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 35054.58379
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 89560.21123
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 69840.23374
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_A - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 1.52146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 26851.74000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 35054.58379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.72515
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER, 33975.3, 3.34, 11.41, 13.06, 12.39, 12.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 98KBTU/HR 9.7SEER 100KBTU/HR 13.0SEER, 33730.2, 3.24, 11.06, 12.62, 12.31, 12.2
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING B END_A - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 69840.23374
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 1.52146
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B END_A - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 1665.84238
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING B END_A - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.60027
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 28086.28000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 34773.77554
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 94199.08527
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 72693.31933
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING B END_B - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 1.60027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 28086.28000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 34773.77554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.74507
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER, 33632.8, 3.31, 11.31, 12.93, 12.26, 12.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 103KBTU/HR 9.7SEER 104KBTU/HR 13.0SEER, 33375.0, 3.21, 10.95, 12.48, 12.17, 12.0
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING B END_B - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 72693.31933
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 1.60027
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING B END_B - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 1752.12660
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING B END_B - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.17830
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2951.53279
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 3351.16766
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 10495.68144
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 7789.25353
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.17830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 2951.53279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 3351.16766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80081
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, 3222.6, 3.23, 11.03, 12.59, 11.94, 12.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, 3193.9, 3.12, 10.63, 12.08, 11.78, 11.4
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING C  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 7789.25353
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.17830
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 203.35657
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING C  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 28997.40000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 36849.12868
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 98088.46736
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 75085.43854
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C  - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 1.66634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 28997.40000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 36849.12868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.73921
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER, 35662.8, 3.32, 11.34, 12.97, 12.30, 12.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 106KBTU/HR 9.7SEER 108KBTU/HR 13.0SEER, 35394.4, 3.22, 10.98, 12.52, 12.21, 12.0
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING C  - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 75085.43854
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C  - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 1.66634
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C  - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 1824.47009
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING C  - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.28656
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 4743.64639
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 5915.53354
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 16868.45613
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 12444.98911
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_A - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.28656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 4743.64639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 5915.53354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.76382
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER, 5710.3, 3.29, 11.22, 12.82, 12.15, 12.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER 18KBTU/HR 13.0SEER, 5664.2, 3.18, 10.84, 12.34, 12.04, 11.8
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING C END_A - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 12444.98911
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.28656
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C END_A - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 326.83074
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING C END_A - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.30560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 5058.77530
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 6137.94623
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 17989.05784
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 13134.21395
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD DINING C END_B - STORY TOP PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.30560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 5058.77530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 6137.94623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.77401
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER, 5918.7, 3.27, 11.16, 12.75, 12.09, 12.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD DINING C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER 19KBTU/HR 13.0SEER, 5869.4, 3.16, 10.78, 12.27, 11.96, 11.7
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD DINING C END_B - STORY TOP PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 13134.21395
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.30560
 Component Sizing Information, Fan:OnOff, ZONE RSD DINING C END_B - STORY TOP PSZ-AC FAN, Design Electric Power Consumption [W], 348.54269
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD DINING C END_B - STORY TOP PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 43252.83891
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 144994.53241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 91312.03020
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 2.46319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 43252.83891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80059
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER, 41468.1, 3.19, 10.90, 12.41, 11.77, 11.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 111KBTU/HR 9.7SEER 113KBTU/HR 13.0SEER, 41071.3, 3.07, 10.47, 11.89, 11.59, 11.1
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 91312.03020
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 2.46319
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 2696.93466
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD KITCHEN A  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 32878.96158
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 39556.40808
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 112691.98162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 72367.90127
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 1.98622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 32878.96158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 39556.40808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.77759
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER, 38130.2, 3.27, 11.15, 12.73, 12.07, 12.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER 30KBTU/HR 13.0SEER, 37810.3, 3.15, 10.76, 12.24, 11.94, 11.6
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 72367.90127
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 1.98622
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 2265.31545
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD KITCHEN A END_A - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 4.90799
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 4.88071
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 4.90799
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 81244.73297
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 92042.29412
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 294328.53343
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 4.90799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 81244.73297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 92042.29412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80053
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER, 88502.4, 3.23, 11.03, 12.58, 11.93, 12.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 717KBTU/HR 9.7SEER 788KBTU/HR 13.0SEER, 87711.7, 3.11, 10.63, 12.08, 11.78, 11.4
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 294328.53343
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 4.90799
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 9078.37199
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD KITCHEN B  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 3.16774
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 3.16764
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 3.16774
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 52842.74344
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 186461.79024
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 118285.67686
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 3.16774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 52842.74344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80083
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER, 50539.8, 3.16, 10.79, 12.28, 11.64, 11.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 207KBTU/HR 9.7SEER 213KBTU/HR 13.0SEER, 50029.4, 3.03, 10.35, 11.73, 11.44, 10.9
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 118285.67686
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 3.16774
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 3390.84329
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD KITCHEN B END_A - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 42433.30041
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 48144.69171
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 150893.25964
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 94939.85932
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 2.56340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 42433.30041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 48144.69171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80004
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER, 46296.0, 3.23, 11.03, 12.59, 11.93, 12.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 127KBTU/HR 9.7SEER 130KBTU/HR 13.0SEER, 45883.1, 3.11, 10.63, 12.08, 11.78, 11.4
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 94939.85932
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 2.56340
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 2806.65246
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD KITCHEN C  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.97391
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 32675.19113
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 39369.53657
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 111993.56251
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 71922.24601
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 1.97391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 32675.19113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 39369.53657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.77714
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER, 37952.4, 3.27, 11.15, 12.73, 12.07, 12.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER 33KBTU/HR 13.0SEER, 37634.4, 3.15, 10.76, 12.25, 11.95, 11.6
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 71922.24601
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 1.97391
 Component Sizing Information, Fan:OnOff, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 2251.27594
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD KITCHEN C END_A - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.10159
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1882.54000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 2207.36763
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5980.26704
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 4700.52646
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.10159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 1882.54000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 2207.36763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.74511
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, 2134.9, 3.31, 11.31, 12.93, 12.26, 12.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, 2118.6, 3.21, 10.94, 12.48, 12.17, 12.0
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 4700.52646
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.10159
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 115.86924
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD LOBBYWAITING A  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.13822
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 2333.93699
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 7842.05529
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 5639.49222
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.13822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 2333.93699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80042
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, 2233.5, 3.17, 10.81, 12.31, 11.67, 11.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER 8KBTU/HR 13.0SEER, 2211.3, 3.04, 10.38, 11.77, 11.48, 11.0
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 5639.49222
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.13822
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 157.63969
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD LOBBYWAITING A END_B - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 10019.41000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 13113.27576
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 31084.72406
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 27752.19482
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.52807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 10019.41000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 13113.27576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER, 12741.3, 3.38, 11.54, 13.22, 12.54, 13.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 48KBTU/HR 9.7SEER 52KBTU/HR 13.0SEER, 12656.2, 3.28, 11.21, 12.80, 12.49, 12.5
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 27752.19482
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.52807
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 602.27465
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD LOBBYWAITING B  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.76054
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 13604.81218
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 44768.91309
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 32064.21363
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.76054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 13604.81218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80022
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER, 13054.4, 3.20, 10.93, 12.46, 11.82, 12.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 47KBTU/HR 9.7SEER 49KBTU/HR 13.0SEER, 12931.9, 3.08, 10.52, 11.94, 11.65, 11.2
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 32064.21363
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.76054
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 867.40938
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD LOBBYWAITING B END_B - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 3304.37616
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 11172.62386
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 7893.91959
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.18980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 3304.37616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80058
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER, 3166.8, 3.19, 10.88, 12.39, 11.75, 11.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER 12KBTU/HR 13.0SEER, 3136.2, 3.06, 10.45, 11.86, 11.57, 11.1
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 7893.91959
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.18980
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 216.47251
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD LOBBYWAITING C  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 2961.79339
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 10151.48747
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 7113.13272
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.17892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 2961.79339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, 2831.7, 3.16, 10.77, 12.26, 11.62, 11.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER 10KBTU/HR 13.0SEER, 2802.8, 3.03, 10.33, 11.71, 11.42, 10.9
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 7113.13272
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.17892
 Component Sizing Information, Fan:OnOff, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 204.06351
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD LOBBYWAITING C END_B - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1201.57000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 1497.69499
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 3730.58540
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 3013.69669
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 1201.57000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 1497.69499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.71653
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER, 1452.8, 3.36, 11.46, 13.12, 12.44, 12.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 4KBTU/HR 9.7SEER 4KBTU/HR 13.0SEER, 1442.6, 3.26, 11.11, 12.69, 12.37, 12.3
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 3013.69669
 Component Sizing Information, Fan:OnOff, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 6.33757E-002
 Component Sizing Information, Fan:OnOff, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 72.28107
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD RESTROOM A  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 6937.21000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 9139.12175
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 22153.81462
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 0.36803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 6937.21000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 9139.12175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER, 8879.9, 3.38, 11.54, 13.22, 12.54, 13.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER 23KBTU/HR 13.0SEER, 8820.6, 3.28, 11.21, 12.80, 12.49, 12.5
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 22153.81462
 Component Sizing Information, Fan:OnOff, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 0.36803
 Component Sizing Information, Fan:OnOff, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 419.74724
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD RESTROOM B  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supply Air Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Heating Supply Air Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Cooling Supply Air Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1645.69896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 1859.21013
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5852.12271
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Nominal Heating Capacity [W], 4318.47729
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER, User-Specified Rated Air Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 1645.69896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER, User-Specified Gross Rated Total Cooling Capacity [W], 1859.21013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER, User-Specified Gross Rated Sensible Heat Ratio, 0.80043
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER, 1787.5, 3.23, 11.02, 12.58, 11.92, 12.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER 6KBTU/HR 13.0SEER, 1771.5, 3.11, 10.62, 12.07, 11.77, 11.4
 Component Sizing Information, Coil:Heating:Fuel, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC GAS HTG COIL, User-Specified Nominal Capacity [W], 4318.47729
 Component Sizing Information, Fan:OnOff, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN, User-Specified Maximum Flow Rate [m3/s], 9.94167E-002
 Component Sizing Information, Fan:OnOff, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 113.38641
 Component Sizing Information, Coil:Heating:Electric, ZONE RSD RESTROOM C  - STORY GROUND PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
Water Heater Information,WaterHeater:Mixed,6.0GAL ELECTRICITY BOOSTER WATER HEATER - 72KBTU/HR,2.2712E-002,21085.6,24.207,0.9491
Water Heater Information,WaterHeater:Mixed,333GAL NATURALGAS WATER HEATER - 333KBTU/HR 0.802 THERM EFF 0.802 THERM EFF,1.2608,97618.8,0.513,0.6259
 Component Sizing Information, PlantLoop, RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER BOOSTER LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER BOOSTER LOOP, Design Capacity [W], 4421.50910
 Component Sizing Information, WaterHeater:Mixed, 6.0GAL ELECTRICITY BOOSTER WATER HEATER - 72KBTU/HR, Use Side Design Flow Rate [m3/s], 2.10673E-004
 Component Sizing Information, PlantComponent:TemperatureSource, MAINS WATER MAKEUP FOR SWH BOOSTER, Design Size Design Fluid Flow Rate [m3/s], 1.89606E-003
 Component Sizing Information, PlantComponent:TemperatureSource, MAINS WATER MAKEUP FOR SWH BOOSTER, User-Specified Design Fluid Flow Rate [m3/s], 1.89606E-003
 Component Sizing Information, PlantLoop, RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, RSD KITCHEN - COMSTOCK DEER PRE-1975 SERVICE WATER LOOP, Design Capacity [W], 39793.58190
 Component Sizing Information, WaterHeater:Mixed, 333GAL NATURALGAS WATER HEATER - 333KBTU/HR 0.802 THERM EFF 0.802 THERM EFF, Use Side Design Flow Rate [m3/s], 1.89606E-003
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2018,12/31/2018,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:WarmupDays, 10
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ZONE RSD DINING A  - STORY GROUND,RunPeriod: RUN PERIOD 1,5.8086901653E-002,0.1445373143,Pass,Pass,5.8447553525E-002,0.1061677097,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING A  - STORY TOP,RunPeriod: RUN PERIOD 1,4.6854125274E-002,8.7420326059E-002,Pass,Pass,0.7071544372,3.2861323933,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING A END_A - STORY TOP,RunPeriod: RUN PERIOD 1,5.5165366213E-002,0.1256852235,Pass,Pass,0.2431547687,0.5325096606,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING A END_B - STORY TOP,RunPeriod: RUN PERIOD 1,5.2635574583E-002,0.1120019710,Pass,Pass,0.3146572201,1.4207498519,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING B  - STORY GROUND,RunPeriod: RUN PERIOD 1,1.1089417519E-002,6.0490429567E-002,Pass,Pass,7.7422328740E-002,0.2153195586,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING B  - STORY TOP,RunPeriod: RUN PERIOD 1,1.3408795700E-002,2.8774189008E-002,Pass,Pass,0.3731869176,1.7759109405,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING B END_A - STORY TOP,RunPeriod: RUN PERIOD 1,3.7377593783E-002,5.9220812768E-002,Pass,Pass,1.4315384145,10.7509377331,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING B END_B - STORY TOP,RunPeriod: RUN PERIOD 1,3.5701133963E-002,5.7514348214E-002,Pass,Pass,0.2575720991,0.8857918170,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING C  - STORY GROUND,RunPeriod: RUN PERIOD 1,4.9592740865E-002,0.1049918555,Pass,Pass,4.0735281737E-002,5.1402136979E-002,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING C  - STORY TOP,RunPeriod: RUN PERIOD 1,2.7433412619E-002,4.6922341788E-002,Pass,Pass,0.2316790501,0.8944269660,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING C END_A - STORY TOP,RunPeriod: RUN PERIOD 1,4.1312989884E-002,6.8952688418E-002,Pass,Pass,0.5623067309,3.9011953731,Pass,Pass
 Warmup Convergence Information,ZONE RSD DINING C END_B - STORY TOP,RunPeriod: RUN PERIOD 1,3.7568159563E-002,6.3072042274E-002,Pass,Pass,0.2125337593,0.7251164462,Pass,Pass
 Warmup Convergence Information,ZONE RSD KITCHEN A  - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1251569198,0.5967543101,Pass,Pass,0.2099055380,1.0897711035,Pass,Pass
 Warmup Convergence Information,ZONE RSD KITCHEN A END_A - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1585836920,0.8091124002,Pass,Pass,0.1062172053,0.6255038514,Pass,Pass
 Warmup Convergence Information,ZONE RSD KITCHEN B  - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1199274794,0.3394263702,Pass,Pass,0.1229064333,0.7425575305,Pass,Pass
 Warmup Convergence Information,ZONE RSD KITCHEN B END_A - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1245159364,0.4555362426,Pass,Pass,0.3046191264,1.9686172757,Pass,Pass
 Warmup Convergence Information,ZONE RSD KITCHEN C  - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1251582660,0.6222759461,Pass,Pass,0.2142800020,1.1021550355,Pass,Pass
 Warmup Convergence Information,ZONE RSD KITCHEN C END_A - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1587124402,0.8115897236,Pass,Pass,0.1013893590,0.5854282422,Pass,Pass
 Warmup Convergence Information,ZONE RSD LOBBYWAITING A  - STORY GROUND,RunPeriod: RUN PERIOD 1,8.0625008574E-002,0.1893979192,Pass,Pass,0.6014641257,1.3644098342,Pass,Pass
 Warmup Convergence Information,ZONE RSD LOBBYWAITING A END_B - STORY GROUND,RunPeriod: RUN PERIOD 1,7.4442764918E-002,0.1954345818,Pass,Pass,0.2072954220,0.3758412196,Pass,Pass
 Warmup Convergence Information,ZONE RSD LOBBYWAITING B  - STORY GROUND,RunPeriod: RUN PERIOD 1,5.4453873951E-002,0.1131884152,Pass,Pass,7.0953080191E-002,0.1492110109,Pass,Pass
 Warmup Convergence Information,ZONE RSD LOBBYWAITING B END_B - STORY GROUND,RunPeriod: RUN PERIOD 1,6.2601022765E-002,0.1400979540,Pass,Pass,0.6205789909,2.2051266050,Pass,Pass
 Warmup Convergence Information,ZONE RSD LOBBYWAITING C  - STORY GROUND,RunPeriod: RUN PERIOD 1,4.5724525550E-002,8.1507336330E-002,Pass,Pass,8.5249613925E-002,0.1775211649,Pass,Pass
 Warmup Convergence Information,ZONE RSD LOBBYWAITING C END_B - STORY GROUND,RunPeriod: RUN PERIOD 1,5.6919771058E-002,0.1118481204,Pass,Pass,0.6395887804,3.6223493813,Pass,Pass
 Warmup Convergence Information,ZONE RSD RESTROOM A  - STORY GROUND,RunPeriod: RUN PERIOD 1,8.1483860212E-002,0.2115081526,Pass,Pass,0.3579385388,0.8958782163,Pass,Pass
 Warmup Convergence Information,ZONE RSD RESTROOM B  - STORY GROUND,RunPeriod: RUN PERIOD 1,5.8415284233E-002,0.1400963725,Pass,Pass,7.0463613377E-002,0.1684342737,Pass,Pass
 Warmup Convergence Information,ZONE RSD RESTROOM C  - STORY GROUND,RunPeriod: RUN PERIOD 1,5.9562684446E-002,0.1302493462,Pass,Pass,0.1177994481,0.4736112289,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
