
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DEER Pre-1975|RSD,             !- Name
  270,                                    !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone RSD Dining A  - Story Ground,      !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  3.01337233127272,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining A  - Story Ground,           !- Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

SpaceList,
  RSD Dining - ComStock DEER Pre-1975,    !- Name
  RSD Dining B  - Story Top,              !- Space Name 1
  RSD Dining B  - Story Ground,           !- Space Name 2
  RSD Dining B end_b - Story Top,         !- Space Name 3
  RSD Dining C  - Story Ground,           !- Space Name 4
  RSD Dining C end_b - Story Top,         !- Space Name 5
  RSD Dining A end_a - Story Top,         !- Space Name 6
  RSD Dining B end_a - Story Top,         !- Space Name 7
  RSD Dining A  - Story Ground,           !- Space Name 8
  RSD Dining C end_a - Story Top,         !- Space Name 9
  RSD Dining A  - Story Top,              !- Space Name 10
  RSD Dining C  - Story Top,              !- Space Name 11
  RSD Dining A end_b - Story Top;         !- Space Name 12

Lights,
  RSD Dining - ComStock DEER Pre-1975 General Lighting, !- Name
  RSD Dining - ComStock DEER Pre-1975,    !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Din_LF_Yr BPR Adjusted,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72172480149204,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Default 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.341878787878788,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.337503030303031,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.333127272727273,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.328751515151515,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.324375757575757,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.359333333333333,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.398666666666667,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.438,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.477333333333333,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.516666666666666,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.555999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.556,                                  !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.596666666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.637333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.677999999999999,                      !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.718666666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.759333333333332,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.799999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  21:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  21:10,                                  !- Time 23 {hh:mm}
  0.776812121212121,                      !- Value Until Time 23
  21:20,                                  !- Time 24 {hh:mm}
  0.753624242424242,                      !- Value Until Time 24
  21:30,                                  !- Time 25 {hh:mm}
  0.730436363636363,                      !- Value Until Time 25
  21:40,                                  !- Time 26 {hh:mm}
  0.707248484848484,                      !- Value Until Time 26
  21:50,                                  !- Time 27 {hh:mm}
  0.684060606060605,                      !- Value Until Time 27
  22:00,                                  !- Time 28 {hh:mm}
  0.660872727272727,                      !- Value Until Time 28
  22:10,                                  !- Time 29 {hh:mm}
  0.64339393939394,                       !- Value Until Time 29
  22:20,                                  !- Time 30 {hh:mm}
  0.625915151515151,                      !- Value Until Time 30
  22:30,                                  !- Time 31 {hh:mm}
  0.608436363636364,                      !- Value Until Time 31
  22:40,                                  !- Time 32 {hh:mm}
  0.590957575757575,                      !- Value Until Time 32
  22:50,                                  !- Time 33 {hh:mm}
  0.573478787878787,                      !- Value Until Time 33
  23:00,                                  !- Time 34 {hh:mm}
  0.556,                                  !- Value Until Time 34
  23:10,                                  !- Time 35 {hh:mm}
  0.521042424242424,                      !- Value Until Time 35
  23:20,                                  !- Time 36 {hh:mm}
  0.486084848484848,                      !- Value Until Time 36
  23:30,                                  !- Time 37 {hh:mm}
  0.451127272727272,                      !- Value Until Time 37
  23:40,                                  !- Time 38 {hh:mm}
  0.416169696969696,                      !- Value Until Time 38
  23:50,                                  !- Time 39 {hh:mm}
  0.38121212121212,                       !- Value Until Time 39
  24:00,                                  !- Time 40 {hh:mm}
  0.346254545454545;                      !- Value Until Time 40

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Wknd Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.359333333333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.398666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.438,                                  !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.477333333333334,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.516666666666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.556,                                  !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.596666666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.637333333333334,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.678,                                  !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.718666666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.759333333333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  18:30,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:40,                                  !- Time 15 {hh:mm}
  0.780303030303031,                      !- Value Until Time 15
  18:50,                                  !- Time 16 {hh:mm}
  0.76060606060606,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.74090909090909,                       !- Value Until Time 17
  19:10,                                  !- Time 18 {hh:mm}
  0.721212121212121,                      !- Value Until Time 18
  19:20,                                  !- Time 19 {hh:mm}
  0.701515151515151,                      !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.681818181818181,                      !- Value Until Time 20
  19:40,                                  !- Time 21 {hh:mm}
  0.662121212121211,                      !- Value Until Time 21
  19:50,                                  !- Time 22 {hh:mm}
  0.642424242424241,                      !- Value Until Time 22
  20:00,                                  !- Time 23 {hh:mm}
  0.622727272727271,                      !- Value Until Time 23
  20:10,                                  !- Time 24 {hh:mm}
  0.603030303030302,                      !- Value Until Time 24
  20:20,                                  !- Time 25 {hh:mm}
  0.583333333333332,                      !- Value Until Time 25
  20:30,                                  !- Time 26 {hh:mm}
  0.563636363636364,                      !- Value Until Time 26
  20:40,                                  !- Time 27 {hh:mm}
  0.543333333333333,                      !- Value Until Time 27
  20:50,                                  !- Time 28 {hh:mm}
  0.523030303030303,                      !- Value Until Time 28
  21:00,                                  !- Time 29 {hh:mm}
  0.502727272727272,                      !- Value Until Time 29
  21:10,                                  !- Time 30 {hh:mm}
  0.482424242424242,                      !- Value Until Time 30
  21:20,                                  !- Time 31 {hh:mm}
  0.462121212121212,                      !- Value Until Time 31
  21:30,                                  !- Time 32 {hh:mm}
  0.441818181818181,                      !- Value Until Time 32
  21:40,                                  !- Time 33 {hh:mm}
  0.421515151515151,                      !- Value Until Time 33
  21:50,                                  !- Time 34 {hh:mm}
  0.40121212121212,                       !- Value Until Time 34
  22:00,                                  !- Time 35 {hh:mm}
  0.380909090909089,                      !- Value Until Time 35
  22:10,                                  !- Time 36 {hh:mm}
  0.360606060606059,                      !- Value Until Time 36
  22:20,                                  !- Time 37 {hh:mm}
  0.340303030303028,                      !- Value Until Time 37
  22:30,                                  !- Time 38 {hh:mm}
  0.32,                                   !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.32;                                   !- Value Until Time 39

Schedule:Week:Daily,
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  D17_RSD_Din_LF_Yr Default 1,            !- Sunday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Monday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Tuesday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Wednesday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Thursday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Friday Schedule:Day Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Holiday Schedule:Day Name
  D17_RSD_Din_LF_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.32,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.438,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.718666666666666,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.660872727272727,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.556,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.346254545454545;                      !- Value Until Time 24

Schedule:Week:Daily,
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Sunday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Monday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Tuesday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Wednesday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Thursday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Friday Schedule:Day Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Holiday Schedule:Day Name
  D17_RSD_Din_LF_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Sunday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Monday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Friday Schedule:Day Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Holiday Schedule:Day Name
  D17_RSD_Din_LF_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Sunday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Monday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Tuesday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Wednesday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Thursday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Friday Schedule:Day Name
  D17_RSD_Din_LF_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- Holiday Schedule:Day Name
  D17_RSD_Din_LF_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D17_RSD_Din_LF_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D17_RSD_Din_LF_Yr BPR Adjusted,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  D17_RSD_Din_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Summer Design Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Winter Design Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  RSD Dining - ComStock DEER Pre-1975 Task Lighting, !- Name
  RSD Dining - ComStock DEER Pre-1975,    !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Din_LF_Yr BPR Adjusted,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.492038917205406,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  RSD Dining - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  RSD Dining - ComStock DEER Pre-1975,    !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Din_LF_Yr BPR Adjusted,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.12155929141197,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  RSD Dining People,                      !- Name
  RSD Dining - ComStock DEER Pre-1975,    !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Din_Occup_Yr,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.477917622501912,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 161W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Pierce;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  D_RSD_Din_Occup_Yr Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.058333333333333,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0499999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0416666666666663,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0249999999999995,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333268,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  08:39,                                  !- Time 11 {hh:mm}
  0.0166666666666666,                     !- Value Until Time 11
  08:49,                                  !- Time 12 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 12
  08:59,                                  !- Time 13 {hh:mm}
  0.0499999999999998,                     !- Value Until Time 13
  09:09,                                  !- Time 14 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 14
  09:19,                                  !- Time 15 {hh:mm}
  0.083333333333333,                      !- Value Until Time 15
  09:29,                                  !- Time 16 {hh:mm}
  0.0999999999999996,                     !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  09:39,                                  !- Time 18 {hh:mm}
  0.116666666666667,                      !- Value Until Time 18
  09:49,                                  !- Time 19 {hh:mm}
  0.133333333333333,                      !- Value Until Time 19
  09:59,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  10:09,                                  !- Time 21 {hh:mm}
  0.166666666666666,                      !- Value Until Time 21
  10:19,                                  !- Time 22 {hh:mm}
  0.183333333333333,                      !- Value Until Time 22
  10:29,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  10:30,                                  !- Time 24 {hh:mm}
  0.2,                                    !- Value Until Time 24
  11:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  11:39,                                  !- Time 26 {hh:mm}
  0.223333333333333,                      !- Value Until Time 26
  11:49,                                  !- Time 27 {hh:mm}
  0.246666666666667,                      !- Value Until Time 27
  11:59,                                  !- Time 28 {hh:mm}
  0.27,                                   !- Value Until Time 28
  12:09,                                  !- Time 29 {hh:mm}
  0.293333333333333,                      !- Value Until Time 29
  12:19,                                  !- Time 30 {hh:mm}
  0.316666666666666,                      !- Value Until Time 30
  12:29,                                  !- Time 31 {hh:mm}
  0.34,                                   !- Value Until Time 31
  12:30,                                  !- Time 32 {hh:mm}
  0.34,                                   !- Value Until Time 32
  12:39,                                  !- Time 33 {hh:mm}
  0.428333333333333,                      !- Value Until Time 33
  12:49,                                  !- Time 34 {hh:mm}
  0.516666666666666,                      !- Value Until Time 34
  12:59,                                  !- Time 35 {hh:mm}
  0.604999999999999,                      !- Value Until Time 35
  13:09,                                  !- Time 36 {hh:mm}
  0.693333333333332,                      !- Value Until Time 36
  13:19,                                  !- Time 37 {hh:mm}
  0.781666666666665,                      !- Value Until Time 37
  13:29,                                  !- Time 38 {hh:mm}
  0.869999999999998,                      !- Value Until Time 38
  13:30,                                  !- Time 39 {hh:mm}
  0.87,                                   !- Value Until Time 39
  13:39,                                  !- Time 40 {hh:mm}
  0.823333333333333,                      !- Value Until Time 40
  13:49,                                  !- Time 41 {hh:mm}
  0.776666666666667,                      !- Value Until Time 41
  13:59,                                  !- Time 42 {hh:mm}
  0.730000000000001,                      !- Value Until Time 42
  14:09,                                  !- Time 43 {hh:mm}
  0.683333333333334,                      !- Value Until Time 43
  14:19,                                  !- Time 44 {hh:mm}
  0.636666666666667,                      !- Value Until Time 44
  14:29,                                  !- Time 45 {hh:mm}
  0.590000000000001,                      !- Value Until Time 45
  14:30,                                  !- Time 46 {hh:mm}
  0.59,                                   !- Value Until Time 46
  14:39,                                  !- Time 47 {hh:mm}
  0.534444444444445,                      !- Value Until Time 47
  14:49,                                  !- Time 48 {hh:mm}
  0.478888888888889,                      !- Value Until Time 48
  14:59,                                  !- Time 49 {hh:mm}
  0.423333333333334,                      !- Value Until Time 49
  15:09,                                  !- Time 50 {hh:mm}
  0.367777777777779,                      !- Value Until Time 50
  15:15,                                  !- Time 51 {hh:mm}
  0.34,                                   !- Value Until Time 51
  17:15,                                  !- Time 52 {hh:mm}
  0.34,                                   !- Value Until Time 52
  17:25,                                  !- Time 53 {hh:mm}
  0.38,                                   !- Value Until Time 53
  17:35,                                  !- Time 54 {hh:mm}
  0.420000000000001,                      !- Value Until Time 54
  17:45,                                  !- Time 55 {hh:mm}
  0.460000000000001,                      !- Value Until Time 55
  17:55,                                  !- Time 56 {hh:mm}
  0.500000000000001,                      !- Value Until Time 56
  18:05,                                  !- Time 57 {hh:mm}
  0.540000000000001,                      !- Value Until Time 57
  18:15,                                  !- Time 58 {hh:mm}
  0.58,                                   !- Value Until Time 58
  18:25,                                  !- Time 59 {hh:mm}
  0.608333333333334,                      !- Value Until Time 59
  18:35,                                  !- Time 60 {hh:mm}
  0.636666666666667,                      !- Value Until Time 60
  18:45,                                  !- Time 61 {hh:mm}
  0.665000000000001,                      !- Value Until Time 61
  18:55,                                  !- Time 62 {hh:mm}
  0.693333333333334,                      !- Value Until Time 62
  19:05,                                  !- Time 63 {hh:mm}
  0.721666666666668,                      !- Value Until Time 63
  19:15,                                  !- Time 64 {hh:mm}
  0.75,                                   !- Value Until Time 64
  19:25,                                  !- Time 65 {hh:mm}
  0.712222222222222,                      !- Value Until Time 65
  19:35,                                  !- Time 66 {hh:mm}
  0.674444444444444,                      !- Value Until Time 66
  19:45,                                  !- Time 67 {hh:mm}
  0.636666666666666,                      !- Value Until Time 67
  19:55,                                  !- Time 68 {hh:mm}
  0.598888888888888,                      !- Value Until Time 68
  20:00,                                  !- Time 69 {hh:mm}
  0.58,                                   !- Value Until Time 69
  20:10,                                  !- Time 70 {hh:mm}
  0.54,                                   !- Value Until Time 70
  20:20,                                  !- Time 71 {hh:mm}
  0.499999999999999,                      !- Value Until Time 71
  20:30,                                  !- Time 72 {hh:mm}
  0.459999999999999,                      !- Value Until Time 72
  20:40,                                  !- Time 73 {hh:mm}
  0.419999999999999,                      !- Value Until Time 73
  20:50,                                  !- Time 74 {hh:mm}
  0.379999999999999,                      !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.34,                                   !- Value Until Time 75
  21:10,                                  !- Time 76 {hh:mm}
  0.325666666666667,                      !- Value Until Time 76
  21:20,                                  !- Time 77 {hh:mm}
  0.311333333333333,                      !- Value Until Time 77
  21:30,                                  !- Time 78 {hh:mm}
  0.297,                                  !- Value Until Time 78
  21:40,                                  !- Time 79 {hh:mm}
  0.282666666666666,                      !- Value Until Time 79
  21:50,                                  !- Time 80 {hh:mm}
  0.268333333333333,                      !- Value Until Time 80
  22:00,                                  !- Time 81 {hh:mm}
  0.254,                                  !- Value Until Time 81
  22:10,                                  !- Time 82 {hh:mm}
  0.228333333333333,                      !- Value Until Time 82
  22:20,                                  !- Time 83 {hh:mm}
  0.202666666666666,                      !- Value Until Time 83
  22:30,                                  !- Time 84 {hh:mm}
  0.176999999999999,                      !- Value Until Time 84
  22:40,                                  !- Time 85 {hh:mm}
  0.151333333333333,                      !- Value Until Time 85
  22:50,                                  !- Time 86 {hh:mm}
  0.125666666666666,                      !- Value Until Time 86
  23:00,                                  !- Time 87 {hh:mm}
  0.1,                                    !- Value Until Time 87
  23:30,                                  !- Time 88 {hh:mm}
  0.1,                                    !- Value Until Time 88
  23:40,                                  !- Time 89 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 89
  23:50,                                  !- Time 90 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 90
  24:00,                                  !- Time 91 {hh:mm}
  0.0749999999999998;                     !- Value Until Time 91

Schedule:Day:Interval,
  D_RSD_Din_Occup_Yr Wknd Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.166666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.183333333333333,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.216666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.233333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  09:30,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  09:39,                                  !- Time 16 {hh:mm}
  0.265,                                  !- Value Until Time 16
  09:49,                                  !- Time 17 {hh:mm}
  0.28,                                   !- Value Until Time 17
  09:59,                                  !- Time 18 {hh:mm}
  0.295,                                  !- Value Until Time 18
  10:09,                                  !- Time 19 {hh:mm}
  0.31,                                   !- Value Until Time 19
  10:19,                                  !- Time 20 {hh:mm}
  0.325,                                  !- Value Until Time 20
  10:29,                                  !- Time 21 {hh:mm}
  0.34,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.34,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.427619047619047,                      !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.515238095238095,                      !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.602857142857142,                      !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.690476190476189,                      !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.778095238095237,                      !- Value Until Time 27
  11:22,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  11:32,                                  !- Time 29 {hh:mm}
  0.764444444444445,                      !- Value Until Time 29
  11:42,                                  !- Time 30 {hh:mm}
  0.728888888888889,                      !- Value Until Time 30
  11:52,                                  !- Time 31 {hh:mm}
  0.693333333333334,                      !- Value Until Time 31
  12:02,                                  !- Time 32 {hh:mm}
  0.657777777777778,                      !- Value Until Time 32
  12:12,                                  !- Time 33 {hh:mm}
  0.622222222222223,                      !- Value Until Time 33
  12:22,                                  !- Time 34 {hh:mm}
  0.586666666666667,                      !- Value Until Time 34
  12:32,                                  !- Time 35 {hh:mm}
  0.551111111111112,                      !- Value Until Time 35
  12:42,                                  !- Time 36 {hh:mm}
  0.515555555555557,                      !- Value Until Time 36
  12:52,                                  !- Time 37 {hh:mm}
  0.480000000000001,                      !- Value Until Time 37
  13:02,                                  !- Time 38 {hh:mm}
  0.444444444444446,                      !- Value Until Time 38
  13:12,                                  !- Time 39 {hh:mm}
  0.40888888888889,                       !- Value Until Time 39
  13:15,                                  !- Time 40 {hh:mm}
  0.4,                                    !- Value Until Time 40
  13:45,                                  !- Time 41 {hh:mm}
  0.4,                                    !- Value Until Time 41
  13:54,                                  !- Time 42 {hh:mm}
  0.39,                                   !- Value Until Time 42
  14:04,                                  !- Time 43 {hh:mm}
  0.38,                                   !- Value Until Time 43
  14:14,                                  !- Time 44 {hh:mm}
  0.37,                                   !- Value Until Time 44
  14:24,                                  !- Time 45 {hh:mm}
  0.36,                                   !- Value Until Time 45
  14:34,                                  !- Time 46 {hh:mm}
  0.35,                                   !- Value Until Time 46
  14:44,                                  !- Time 47 {hh:mm}
  0.34,                                   !- Value Until Time 47
  14:45,                                  !- Time 48 {hh:mm}
  0.34,                                   !- Value Until Time 48
  14:54,                                  !- Time 49 {hh:mm}
  0.416666666666666,                      !- Value Until Time 49
  15:04,                                  !- Time 50 {hh:mm}
  0.493333333333333,                      !- Value Until Time 50
  15:14,                                  !- Time 51 {hh:mm}
  0.569999999999999,                      !- Value Until Time 51
  15:24,                                  !- Time 52 {hh:mm}
  0.646666666666666,                      !- Value Until Time 52
  15:34,                                  !- Time 53 {hh:mm}
  0.723333333333332,                      !- Value Until Time 53
  15:44,                                  !- Time 54 {hh:mm}
  0.799999999999998,                      !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.8,                                    !- Value Until Time 55
  15:54,                                  !- Time 56 {hh:mm}
  0.825,                                  !- Value Until Time 56
  16:04,                                  !- Time 57 {hh:mm}
  0.85,                                   !- Value Until Time 57
  16:15,                                  !- Time 58 {hh:mm}
  0.875,                                  !- Value Until Time 58
  16:25,                                  !- Time 59 {hh:mm}
  0.9,                                    !- Value Until Time 59
  16:35,                                  !- Time 60 {hh:mm}
  0.925,                                  !- Value Until Time 60
  16:45,                                  !- Time 61 {hh:mm}
  0.95,                                   !- Value Until Time 61
  16:55,                                  !- Time 62 {hh:mm}
  0.933333333333333,                      !- Value Until Time 62
  17:05,                                  !- Time 63 {hh:mm}
  0.916666666666666,                      !- Value Until Time 63
  17:15,                                  !- Time 64 {hh:mm}
  0.899999999999999,                      !- Value Until Time 64
  17:25,                                  !- Time 65 {hh:mm}
  0.883333333333333,                      !- Value Until Time 65
  17:35,                                  !- Time 66 {hh:mm}
  0.866666666666666,                      !- Value Until Time 66
  17:45,                                  !- Time 67 {hh:mm}
  0.85,                                   !- Value Until Time 67
  17:55,                                  !- Time 68 {hh:mm}
  0.583333333333331,                      !- Value Until Time 68
  18:00,                                  !- Time 69 {hh:mm}
  0.45,                                   !- Value Until Time 69
  18:10,                                  !- Time 70 {hh:mm}
  0.433333333333333,                      !- Value Until Time 70
  18:20,                                  !- Time 71 {hh:mm}
  0.416666666666666,                      !- Value Until Time 71
  18:30,                                  !- Time 72 {hh:mm}
  0.4,                                    !- Value Until Time 72
  18:40,                                  !- Time 73 {hh:mm}
  0.383333333333333,                      !- Value Until Time 73
  18:50,                                  !- Time 74 {hh:mm}
  0.366666666666666,                      !- Value Until Time 74
  19:00,                                  !- Time 75 {hh:mm}
  0.35,                                   !- Value Until Time 75
  19:10,                                  !- Time 76 {hh:mm}
  0.333333333333333,                      !- Value Until Time 76
  19:20,                                  !- Time 77 {hh:mm}
  0.316666666666666,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.3,                                    !- Value Until Time 78
  19:40,                                  !- Time 79 {hh:mm}
  0.283333333333333,                      !- Value Until Time 79
  19:50,                                  !- Time 80 {hh:mm}
  0.266666666666666,                      !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.25,                                   !- Value Until Time 81
  20:10,                                  !- Time 82 {hh:mm}
  0.225,                                  !- Value Until Time 82
  20:20,                                  !- Time 83 {hh:mm}
  0.2,                                    !- Value Until Time 83
  20:30,                                  !- Time 84 {hh:mm}
  0.174999999999999,                      !- Value Until Time 84
  20:40,                                  !- Time 85 {hh:mm}
  0.149999999999999,                      !- Value Until Time 85
  20:50,                                  !- Time 86 {hh:mm}
  0.124999999999999,                      !- Value Until Time 86
  21:00,                                  !- Time 87 {hh:mm}
  0.1,                                    !- Value Until Time 87
  21:10,                                  !- Time 88 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 88
  21:20,                                  !- Time 89 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 89
  21:30,                                  !- Time 90 {hh:mm}
  0.0499999999999996,                     !- Value Until Time 90
  21:40,                                  !- Time 91 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 91
  21:50,                                  !- Time 92 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 92
  22:00,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  24:00,                                  !- Time 94 {hh:mm}
  0;                                      !- Value Until Time 94

Schedule:Week:Daily,
  D_RSD_Din_Occup_Yr Week Rule - Jan1-Jan6, !- Name
  D_RSD_Din_Occup_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Monday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Tuesday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Wednesday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Thursday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_Din_Occup_Yr Wknd Day,            !- Saturday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Holiday Schedule:Day Name
  D_RSD_Din_Occup_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_RSD_Din_Occup_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_Din_Occup_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Din_Occup_Yr Week Rule - Jan7-Dec31, !- Name
  D_RSD_Din_Occup_Yr Wknd Day,            !- Sunday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Monday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Tuesday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Wednesday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Thursday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_Din_Occup_Yr Wknd Day,            !- Saturday Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- Holiday Schedule:Day Name
  D_RSD_Din_Occup_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_RSD_Din_Occup_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_RSD_Din_Occup_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_Din_Occup_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_Din_Occup_Yr,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_RSD_Din_Occup_Yr Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D_RSD_Din_Occup_Yr Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  D_RSD_Din_Occup_Yr Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Din_Occup_Yr Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  DEER Activity 161W/person Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen DEER Activity 161W/person 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161;                                    !- Value Until Time 1

Schedule:Week:Daily,
  DEER Activity 161W/person Week Rule - Jan1-Dec31, !- Name
  DEER Activity 161W/person Default,      !- Sunday Schedule:Day Name
  DEER Activity 161W/person Default,      !- Monday Schedule:Day Name
  autogen DEER Activity 161W/person 0_day_sch, !- Tuesday Schedule:Day Name
  autogen DEER Activity 161W/person 0_day_sch, !- Wednesday Schedule:Day Name
  DEER Activity 161W/person Default,      !- Thursday Schedule:Day Name
  DEER Activity 161W/person Default,      !- Friday Schedule:Day Name
  DEER Activity 161W/person Default,      !- Saturday Schedule:Day Name
  DEER Activity 161W/person Default,      !- Holiday Schedule:Day Name
  DEER Activity 161W/person Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DEER Activity 161W/person Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DEER Activity 161W/person Default,      !- CustomDay1 Schedule:Day Name
  DEER Activity 161W/person Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DEER Activity 161W/person,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  DEER Activity 161W/person Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DEER Activity 161W/person Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 161W/person Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  RSD Dining Elec Equip,                  !- Name
  RSD Dining - ComStock DEER Pre-1975,    !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Din_Misc_Yr BPR Adjusted,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Default 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.68627450980392,                       !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.549019607843135,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.411764705882351,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.274509803921565,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.13725490196078,                       !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.0294117647058823,                     !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.0588235294117647,                     !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.0882352941176471,                     !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.117647058823529,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.147058823529412,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.176470588235294,                      !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.205882352941176,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.235294117647059,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.264705882352941,                      !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.294117647058824,                      !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.323529411764706,                      !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.352941176470588,                      !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.362745098039215,                      !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.372549019607844,                      !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.382352941176471,                      !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.392156862745098,                      !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.401960784313726,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.411764705882353,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.411764705882353,                      !- Value Until Time 26
  10:30,                                  !- Time 27 {hh:mm}
  0.411764705882353,                      !- Value Until Time 27
  10:39,                                  !- Time 28 {hh:mm}
  0.470588235294118,                      !- Value Until Time 28
  10:49,                                  !- Time 29 {hh:mm}
  0.529411764705882,                      !- Value Until Time 29
  10:59,                                  !- Time 30 {hh:mm}
  0.588235294117646,                      !- Value Until Time 30
  11:09,                                  !- Time 31 {hh:mm}
  0.647058823529411,                      !- Value Until Time 31
  11:19,                                  !- Time 32 {hh:mm}
  0.705882352941175,                      !- Value Until Time 32
  11:29,                                  !- Time 33 {hh:mm}
  0.76470588235294,                       !- Value Until Time 33
  11:30,                                  !- Time 34 {hh:mm}
  0.764705882352941,                      !- Value Until Time 34
  11:39,                                  !- Time 35 {hh:mm}
  0.803921568627451,                      !- Value Until Time 35
  11:49,                                  !- Time 36 {hh:mm}
  0.84313725490196,                       !- Value Until Time 36
  11:59,                                  !- Time 37 {hh:mm}
  0.882352941176471,                      !- Value Until Time 37
  12:09,                                  !- Time 38 {hh:mm}
  0.92156862745098,                       !- Value Until Time 38
  12:19,                                  !- Time 39 {hh:mm}
  0.960784313725489,                      !- Value Until Time 39
  12:29,                                  !- Time 40 {hh:mm}
  0.999999999999999,                      !- Value Until Time 40
  12:30,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  22:00,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  22:10,                                  !- Time 43 {hh:mm}
  0.990196078431373,                      !- Value Until Time 43
  22:20,                                  !- Time 44 {hh:mm}
  0.980392156862745,                      !- Value Until Time 44
  22:30,                                  !- Time 45 {hh:mm}
  0.970588235294118,                      !- Value Until Time 45
  22:40,                                  !- Time 46 {hh:mm}
  0.960784313725491,                      !- Value Until Time 46
  22:50,                                  !- Time 47 {hh:mm}
  0.950980392156862,                      !- Value Until Time 47
  23:00,                                  !- Time 48 {hh:mm}
  0.941176470588235,                      !- Value Until Time 48
  23:10,                                  !- Time 49 {hh:mm}
  0.92156862745098,                       !- Value Until Time 49
  23:20,                                  !- Time 50 {hh:mm}
  0.901960784313725,                      !- Value Until Time 50
  23:30,                                  !- Time 51 {hh:mm}
  0.882352941176469,                      !- Value Until Time 51
  23:40,                                  !- Time 52 {hh:mm}
  0.862745098039215,                      !- Value Until Time 52
  23:50,                                  !- Time 53 {hh:mm}
  0.84313725490196,                       !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0.823529411764706;                      !- Value Until Time 54

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Wknd Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:39,                                  !- Time 2 {hh:mm}
  0.0294117647058823,                     !- Value Until Time 2
  03:49,                                  !- Time 3 {hh:mm}
  0.0588235294117647,                     !- Value Until Time 3
  03:59,                                  !- Time 4 {hh:mm}
  0.0882352941176471,                     !- Value Until Time 4
  04:09,                                  !- Time 5 {hh:mm}
  0.117647058823529,                      !- Value Until Time 5
  04:19,                                  !- Time 6 {hh:mm}
  0.147058823529412,                      !- Value Until Time 6
  04:30,                                  !- Time 7 {hh:mm}
  0.176470588235294,                      !- Value Until Time 7
  04:40,                                  !- Time 8 {hh:mm}
  0.205882352941176,                      !- Value Until Time 8
  04:50,                                  !- Time 9 {hh:mm}
  0.235294117647059,                      !- Value Until Time 9
  05:00,                                  !- Time 10 {hh:mm}
  0.264705882352941,                      !- Value Until Time 10
  05:10,                                  !- Time 11 {hh:mm}
  0.294117647058824,                      !- Value Until Time 11
  05:20,                                  !- Time 12 {hh:mm}
  0.323529411764706,                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0.352941176470588,                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.362745098039215,                      !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.372549019607844,                      !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.382352941176471,                      !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.392156862745098,                      !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.401960784313726,                      !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.411764705882353,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.411764705882353,                      !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.470588235294118,                      !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.529411764705882,                      !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.588235294117646,                      !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.647058823529411,                      !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.705882352941175,                      !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.76470588235294,                       !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.764705882352941,                      !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.803921568627451,                      !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.84313725490196,                       !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.882352941176471,                      !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.92156862745098,                       !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.960784313725489,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.999999999999999,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  19:00,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  19:10,                                  !- Time 36 {hh:mm}
  0.990196078431373,                      !- Value Until Time 36
  19:20,                                  !- Time 37 {hh:mm}
  0.980392156862745,                      !- Value Until Time 37
  19:30,                                  !- Time 38 {hh:mm}
  0.970588235294118,                      !- Value Until Time 38
  19:40,                                  !- Time 39 {hh:mm}
  0.960784313725491,                      !- Value Until Time 39
  19:50,                                  !- Time 40 {hh:mm}
  0.950980392156862,                      !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.941176470588235,                      !- Value Until Time 41
  20:10,                                  !- Time 42 {hh:mm}
  0.882352941176471,                      !- Value Until Time 42
  20:20,                                  !- Time 43 {hh:mm}
  0.823529411764705,                      !- Value Until Time 43
  20:30,                                  !- Time 44 {hh:mm}
  0.76470588235294,                       !- Value Until Time 44
  20:40,                                  !- Time 45 {hh:mm}
  0.705882352941174,                      !- Value Until Time 45
  20:50,                                  !- Time 46 {hh:mm}
  0.647058823529409,                      !- Value Until Time 46
  21:00,                                  !- Time 47 {hh:mm}
  0.588235294117647,                      !- Value Until Time 47
  21:10,                                  !- Time 48 {hh:mm}
  0.490196078431372,                      !- Value Until Time 48
  21:20,                                  !- Time 49 {hh:mm}
  0.392156862745096,                      !- Value Until Time 49
  21:30,                                  !- Time 50 {hh:mm}
  0.294117647058821,                      !- Value Until Time 50
  21:40,                                  !- Time 51 {hh:mm}
  0.196078431372546,                      !- Value Until Time 51
  21:50,                                  !- Time 52 {hh:mm}
  0.0980392156862706,                     !- Value Until Time 52
  22:00,                                  !- Time 53 {hh:mm}
  0,                                      !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0;                                      !- Value Until Time 54

Schedule:Week:Daily,
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  D_RSD_Din_Misc_Yr Default 1,            !- Sunday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Monday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Tuesday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Wednesday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Thursday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Friday Schedule:Day Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Holiday Schedule:Day Name
  D_RSD_Din_Misc_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0882352941176471,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.264705882352941,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.382352941176471,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.411764705882353,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.411764705882353,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.647058823529411,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.92156862745098,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.941176470588235,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.823529411764706;                      !- Value Until Time 24

Schedule:Week:Daily,
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Sunday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Monday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Tuesday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Wednesday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Thursday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Friday Schedule:Day Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Holiday Schedule:Day Name
  D_RSD_Din_Misc_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Sunday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Monday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Friday Schedule:Day Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Holiday Schedule:Day Name
  D_RSD_Din_Misc_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Sunday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Monday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Tuesday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Wednesday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Thursday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Friday Schedule:Day Name
  D_RSD_Din_Misc_Yr Wknd Day,             !- Saturday Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- Holiday Schedule:Day Name
  D_RSD_Din_Misc_Yr Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1,            !- CustomDay1 Schedule:Day Name
  D_RSD_Din_Misc_Yr Default 1;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_Din_Misc_Yr BPR Adjusted,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  D_RSD_Din_Misc_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Summer Design Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Winter Design Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 295 Area 1347,   !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  RSD Dining A  - Story Ground,           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.9465939970617, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9465939970617, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  RSD Dining A  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  RSD Dining A  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.9465939970617, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  RSD Dining A  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.9465939970617, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.9465939970617, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 2.9465939970617, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  RSD Dining A  - Story Ground,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.9465939970617, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9465939970617, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999964, 1.00391466794539, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.9211939970617, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9211939970617, 1.00391466794539; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  RSD Dining A  - Story Ground,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining A  - Story Ground Mass,      !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining A  - Story Ground,      !- Zone or ZoneList Name
  RSD Dining A  - Story Ground,           !- Space or SpaceList Name
  26.9436555091322;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining A  - Story Ground HVAC Off Infiltration, !- Name
  RSD Dining A  - Story Ground,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining A  - Story Ground HVAC On Infiltration, !- Name
  RSD Dining A  - Story Ground,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining A  - Story Ground Thermostat, !- Name
  Zone RSD Dining A  - Story Ground,      !- Zone or ZoneList Name
  Zone RSD Dining A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining A  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Dining A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  D_RSD_All_HTemp_Yr Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  20.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  20.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  20.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  20.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  20.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  20.0000000000001,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  20.0000000000001,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20.0000000000001,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20.0000000000001,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  20.0000000000001;                       !- Value Until Time 24

Schedule:Week:Daily,
  D_RSD_All_HTemp_Yr Week Rule - Jan1-Aug11, !- Name
  D_RSD_All_HTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Monday Schedule:Day Name
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Tuesday Schedule:Day Name
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Wednesday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Thursday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_All_HTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_All_HTemp_Yr Week Rule - Aug12-Aug18, !- Name
  D_RSD_All_HTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Monday Schedule:Day Name
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_All_HTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_All_HTemp_Yr Week Rule - Aug19-Dec31, !- Name
  D_RSD_All_HTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Monday Schedule:Day Name
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Tuesday Schedule:Day Name
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Wednesday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Thursday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  D_RSD_All_HTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_All_HTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_All_HTemp_Yr,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  D_RSD_All_HTemp_Yr Week Rule - Jan1-Aug11, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  11,                                     !- End Day 1
  D_RSD_All_HTemp_Yr Week Rule - Aug12-Aug18, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  12,                                     !- Start Day 2
  8,                                      !- End Month 2
  18,                                     !- End Day 2
  D_RSD_All_HTemp_Yr Week Rule - Aug19-Dec31, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  19,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_All_CTemp_Yr Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.6666666666667;                       !- Value Until Time 24

Schedule:Week:Daily,
  D_RSD_All_CTemp_Yr Week Rule - Jan1-Aug11, !- Name
  D_RSD_All_CTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Monday Schedule:Day Name
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Tuesday Schedule:Day Name
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Wednesday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Thursday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_All_CTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_All_CTemp_Yr Week Rule - Aug12-Aug18, !- Name
  D_RSD_All_CTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Monday Schedule:Day Name
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_All_CTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_All_CTemp_Yr Week Rule - Aug19-Dec31, !- Name
  D_RSD_All_CTemp_Yr Default,             !- Sunday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Monday Schedule:Day Name
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Tuesday Schedule:Day Name
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Wednesday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Thursday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Friday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Saturday Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  D_RSD_All_CTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_RSD_All_CTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_All_CTemp_Yr,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  D_RSD_All_CTemp_Yr Week Rule - Jan1-Aug11, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  11,                                     !- End Day 1
  D_RSD_All_CTemp_Yr Week Rule - Aug12-Aug18, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  12,                                     !- Start Day 2
  8,                                      !- End Month 2
  18,                                     !- End Day 2
  D_RSD_All_CTemp_Yr Week Rule - Aug19-Dec31, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  19,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining A  - Story Ground,      !- Zone Name
  Zone RSD Dining A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining A  - Story Ground Inlet Node List, !- Name
  Zone RSD Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining A  - Story Ground Return Node List, !- Name
  Zone RSD Dining A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.157478019225018;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining A  - Story Ground,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  RSD Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone RSD Dining A  - Story Top,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining A  - Story Top,              !- Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  RSD Dining A  - Story Top,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  RSD Dining A  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  RSD Dining A  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  RSD Dining A  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  RSD Dining A  - Story Top,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.00011513643296, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5670588818936, 1.00011513643296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone Name
  RSD Dining A  - Story Top,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining A  - Story Top Mass,         !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining A  - Story Top,         !- Zone or ZoneList Name
  RSD Dining A  - Story Top,              !- Space or SpaceList Name
  298.025444016035;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining A  - Story Top HVAC Off Infiltration, !- Name
  RSD Dining A  - Story Top,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining A  - Story Top HVAC On Infiltration, !- Name
  RSD Dining A  - Story Top,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining A  - Story Top Thermostat, !- Name
  Zone RSD Dining A  - Story Top,         !- Zone or ZoneList Name
  Zone RSD Dining A  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining A  - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining A  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining A  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 1, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining A  - Story Top,         !- Zone Name
  Zone RSD Dining A  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining A  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining A  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining A  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining A  - Story Top Inlet Node List, !- Name
  Zone RSD Dining A  - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining A  - Story Top Return Node List, !- Name
  Zone RSD Dining A  - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining A  - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  1.26630373661721;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining A  - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining A  - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining A  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining A  - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining A  - Story Top,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining A end_a - Story Top,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining A end_a - Story Top,         !- Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  RSD Dining A end_a - Story Top,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  RSD Dining A end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  RSD Dining A end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  RSD Dining A end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  RSD Dining A end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  RSD Dining A end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining A end_a - Story Top Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining A end_a - Story Top,    !- Zone or ZoneList Name
  RSD Dining A end_a - Story Top,         !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining A end_a - Story Top HVAC Off Infiltration, !- Name
  RSD Dining A end_a - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining A end_a - Story Top HVAC On Infiltration, !- Name
  RSD Dining A end_a - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining A end_a - Story Top Thermostat, !- Name
  Zone RSD Dining A end_a - Story Top,    !- Zone or ZoneList Name
  Zone RSD Dining A end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining A end_a - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining A end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining A end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 2, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining A end_a - Story Top,    !- Zone Name
  Zone RSD Dining A end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining A end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining A end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining A end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining A end_a - Story Top Inlet Node List, !- Name
  Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining A end_a - Story Top Return Node List, !- Name
  Zone RSD Dining A end_a - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.241253773949778;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining A end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining A end_a - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining A end_a - Story Top,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining A end_b - Story Top,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining A end_b - Story Top,         !- Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  RSD Dining A end_b - Story Top,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  RSD Dining A end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 130,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  RSD Dining A end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  RSD Dining A end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 148,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  RSD Dining A end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025399999999968, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  RSD Dining A end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining A end_b - Story Top Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining A end_b - Story Top,    !- Zone or ZoneList Name
  RSD Dining A end_b - Story Top,         !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining A end_b - Story Top HVAC Off Infiltration, !- Name
  RSD Dining A end_b - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining A end_b - Story Top HVAC On Infiltration, !- Name
  RSD Dining A end_b - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining A end_b - Story Top Thermostat, !- Name
  Zone RSD Dining A end_b - Story Top,    !- Zone or ZoneList Name
  Zone RSD Dining A end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining A end_b - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining A end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining A end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 3, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining A end_b - Story Top,    !- Zone Name
  Zone RSD Dining A end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining A end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining A end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining A end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining A end_b - Story Top Inlet Node List, !- Name
  Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining A end_b - Story Top Return Node List, !- Name
  Zone RSD Dining A end_b - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.262801465065314;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining A end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining A end_b - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining A end_b - Story Top,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining B  - Story Ground,      !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  3.01337233127272,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining B  - Story Ground,           !- Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 9604,     !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  RSD Dining B  - Story Ground,           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.9465939970617, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9465939970617, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  RSD Dining B  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  RSD Dining B  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.9465939970617, 0,  !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  RSD Dining B  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.9465939970617, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.9465939970617, 0,  !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 2.9465939970617, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  RSD Dining B  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 2.9465939970617, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 2.9465939970617, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  RSD Dining B  - Story Ground,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining B  - Story Ground Mass,      !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining B  - Story Ground,      !- Zone or ZoneList Name
  RSD Dining B  - Story Ground,           !- Space or SpaceList Name
  192.073487381736;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone RSD Dining B  - Story Ground Thermostat, !- Name
  Zone RSD Dining B  - Story Ground,      !- Zone or ZoneList Name
  Zone RSD Dining B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining B  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Dining B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 4, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining B  - Story Ground,      !- Zone Name
  Zone RSD Dining B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining B  - Story Ground Inlet Node List, !- Name
  Zone RSD Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining B  - Story Ground Return Node List, !- Name
  Zone RSD Dining B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.76295416931209;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining B  - Story Ground,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining B  - Story Top,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining B  - Story Top,              !- Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  RSD Dining B  - Story Top,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  RSD Dining B  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  RSD Dining B  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  RSD Dining B  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  RSD Dining B  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone Name
  RSD Dining B  - Story Top,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining B  - Story Top Mass,         !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining B  - Story Top,         !- Zone or ZoneList Name
  RSD Dining B  - Story Top,              !- Space or SpaceList Name
  2124.53675193585;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining B  - Story Top HVAC Off Infiltration, !- Name
  RSD Dining B  - Story Top,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining B  - Story Top HVAC On Infiltration, !- Name
  RSD Dining B  - Story Top,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining B  - Story Top Thermostat, !- Name
  Zone RSD Dining B  - Story Top,         !- Zone or ZoneList Name
  Zone RSD Dining B  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining B  - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining B  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining B  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 5, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining B  - Story Top,         !- Zone Name
  Zone RSD Dining B  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining B  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining B  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining B  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining B  - Story Top Inlet Node List, !- Name
  Zone RSD Dining B  - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining B  - Story Top Return Node List, !- Name
  Zone RSD Dining B  - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining B  - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  7.07470443319544;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining B  - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining B  - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining B  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining B  - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining B  - Story Top,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining B end_a - Story Top,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining B end_a - Story Top,         !- Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  RSD Dining B end_a - Story Top,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  RSD Dining B end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 1.00011513643296, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 1.00011513643296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  RSD Dining B end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  RSD Dining B end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  RSD Dining B end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  RSD Dining B end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining B end_a - Story Top Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining B end_a - Story Top,    !- Zone or ZoneList Name
  RSD Dining B end_a - Story Top,         !- Space or SpaceList Name
  298.025444016035;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining B end_a - Story Top HVAC Off Infiltration, !- Name
  RSD Dining B end_a - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining B end_a - Story Top HVAC On Infiltration, !- Name
  RSD Dining B end_a - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining B end_a - Story Top Thermostat, !- Name
  Zone RSD Dining B end_a - Story Top,    !- Zone or ZoneList Name
  Zone RSD Dining B end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining B end_a - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining B end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining B end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 6, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining B end_a - Story Top,    !- Zone Name
  Zone RSD Dining B end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining B end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining B end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining B end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining B end_a - Story Top Inlet Node List, !- Name
  Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining B end_a - Story Top Return Node List, !- Name
  Zone RSD Dining B end_a - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  1.52146132246669;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining B end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining B end_a - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining B end_a - Story Top,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining B end_b - Story Top,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining B end_b - Story Top,         !- Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  RSD Dining B end_b - Story Top,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  RSD Dining B end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  RSD Dining B end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  RSD Dining B end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 154,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 1.00011513643296, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 1.00011513643296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  RSD Dining B end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  RSD Dining B end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining B end_b - Story Top Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining B end_b - Story Top,    !- Zone or ZoneList Name
  RSD Dining B end_b - Story Top,         !- Space or SpaceList Name
  298.025444016035;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining B end_b - Story Top HVAC Off Infiltration, !- Name
  RSD Dining B end_b - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining B end_b - Story Top HVAC On Infiltration, !- Name
  RSD Dining B end_b - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining B end_b - Story Top Thermostat, !- Name
  Zone RSD Dining B end_b - Story Top,    !- Zone or ZoneList Name
  Zone RSD Dining B end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining B end_b - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining B end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining B end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 7, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining B end_b - Story Top,    !- Zone Name
  Zone RSD Dining B end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining B end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining B end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining B end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining B end_b - Story Top Inlet Node List, !- Name
  Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining B end_b - Story Top Return Node List, !- Name
  Zone RSD Dining B end_b - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  1.60026715970016;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining B end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining B end_b - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining B end_b - Story Top,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining C  - Story Ground,      !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  3.01337233127272,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining C  - Story Ground,           !- Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 295 Area 1347,   !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  RSD Dining C  - Story Ground,           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.9465939970617, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.9465939970617, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  RSD Dining C  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  RSD Dining C  - Story Ground,           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.9465939970617, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.9211939970617, 1.00391466794539, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.9211939970617, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999968, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999968, 1.00391466794539; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  RSD Dining C  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.9465939970617, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.9465939970617, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.9465939970617, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  RSD Dining C  - Story Ground,           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.9465939970617, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.9465939970617, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  RSD Dining C  - Story Ground,           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.9465939970617, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining C  - Story Ground Mass,      !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining C  - Story Ground,      !- Zone or ZoneList Name
  RSD Dining C  - Story Ground,           !- Space or SpaceList Name
  26.9436555091322;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining C  - Story Ground HVAC Off Infiltration, !- Name
  RSD Dining C  - Story Ground,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining C  - Story Ground HVAC On Infiltration, !- Name
  RSD Dining C  - Story Ground,           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining C  - Story Ground Thermostat, !- Name
  Zone RSD Dining C  - Story Ground,      !- Zone or ZoneList Name
  Zone RSD Dining C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining C  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Dining C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 8, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining C  - Story Ground,      !- Zone Name
  Zone RSD Dining C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining C  - Story Ground Inlet Node List, !- Name
  Zone RSD Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining C  - Story Ground Return Node List, !- Name
  Zone RSD Dining C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.178302095766662;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining C  - Story Ground,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining C  - Story Top,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining C  - Story Top,              !- Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  RSD Dining C  - Story Top,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  RSD Dining C  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  RSD Dining C  - Story Top,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5670588818936, 1.00011513643296, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000332, 1.00011513643296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  RSD Dining C  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  RSD Dining C  - Story Top,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 135,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone Name
  RSD Dining C  - Story Top,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining C  - Story Top Mass,         !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining C  - Story Top,         !- Zone or ZoneList Name
  RSD Dining C  - Story Top,              !- Space or SpaceList Name
  298.025444016035;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining C  - Story Top HVAC Off Infiltration, !- Name
  RSD Dining C  - Story Top,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining C  - Story Top HVAC On Infiltration, !- Name
  RSD Dining C  - Story Top,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining C  - Story Top Thermostat, !- Name
  Zone RSD Dining C  - Story Top,         !- Zone or ZoneList Name
  Zone RSD Dining C  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining C  - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining C  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining C  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 9, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining C  - Story Top,         !- Zone Name
  Zone RSD Dining C  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining C  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining C  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining C  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining C  - Story Top Inlet Node List, !- Name
  Zone RSD Dining C  - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining C  - Story Top Return Node List, !- Name
  Zone RSD Dining C  - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining C  - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  1.66634052341201;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining C  - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining C  - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining C  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining C  - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining C  - Story Top,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining C end_a - Story Top,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining C end_a - Story Top,         !- Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  RSD Dining C end_a - Story Top,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  RSD Dining C end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  RSD Dining C end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  RSD Dining C end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  RSD Dining C end_a - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  RSD Dining C end_a - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining C end_a - Story Top Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining C end_a - Story Top,    !- Zone or ZoneList Name
  RSD Dining C end_a - Story Top,         !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining C end_a - Story Top HVAC Off Infiltration, !- Name
  RSD Dining C end_a - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining C end_a - Story Top HVAC On Infiltration, !- Name
  RSD Dining C end_a - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining C end_a - Story Top Thermostat, !- Name
  Zone RSD Dining C end_a - Story Top,    !- Zone or ZoneList Name
  Zone RSD Dining C end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining C end_a - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining C end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining C end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 10, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining C end_a - Story Top,    !- Zone Name
  Zone RSD Dining C end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining C end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining C end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining C end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining C end_a - Story Top Inlet Node List, !- Name
  Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining C end_a - Story Top Return Node List, !- Name
  Zone RSD Dining C end_a - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.286563678340233;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining C end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining C end_a - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining C end_a - Story Top,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Dining C end_b - Story Top,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Dining C end_b - Story Top,         !- Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Dining - ComStock DEER Pre-1975;    !- Space Type

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  RSD Dining C end_b - Story Top,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  RSD Dining C end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  RSD Dining C end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999674, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  RSD Dining C end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  RSD Dining C end_b - Story Top,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-14.18,          !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  RSD Dining C end_b - Story Top,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Dining C end_b - Story Top Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Dining C end_b - Story Top,    !- Zone or ZoneList Name
  RSD Dining C end_b - Story Top,         !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Dining C end_b - Story Top HVAC Off Infiltration, !- Name
  RSD Dining C end_b - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Dining C end_b - Story Top HVAC On Infiltration, !- Name
  RSD Dining C end_b - Story Top,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Dining C end_b - Story Top Thermostat, !- Name
  Zone RSD Dining C end_b - Story Top,    !- Zone or ZoneList Name
  Zone RSD Dining C end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Dining - ComStock DEER Pre-1975 Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Dining C end_b - Story Top Thermostat Schedule, !- Name
  Zone RSD Dining C end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Dining C end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Dining - ComStock DEER Pre-1975 Thermostat 11, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Dining C end_b - Story Top,    !- Zone Name
  Zone RSD Dining C end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Dining C end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Dining C end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone RSD Dining C end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Dining C end_b - Story Top Inlet Node List, !- Name
  Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Dining C end_b - Story Top Return Node List, !- Name
  Zone RSD Dining C end_b - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.305600616173942;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser, !- Name
  Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Dining C end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD Dining C end_b - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD Dining C end_b - Story Top,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Dining Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Kitchen A  - Story Ground,     !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Kitchen A  - Story Ground,          !- Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Kitchen - ComStock DEER Pre-1975;   !- Space Type

SpaceList,
  RSD Kitchen - ComStock DEER Pre-1975,   !- Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name 1
  RSD Kitchen B end_a - Story Ground,     !- Space Name 2
  RSD Kitchen A  - Story Ground,          !- Space Name 3
  RSD Kitchen B  - Story Ground,          !- Space Name 4
  RSD Kitchen C end_a - Story Ground,     !- Space Name 5
  RSD Kitchen C  - Story Ground;          !- Space Name 6

Lights,
  RSD Kitchen - ComStock DEER Pre-1975 General Lighting, !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Ktchn_LF_Yr BPR Adjusted,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.49916098407353,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.384,                                  !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.367999999999999,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.352,                                  !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.336,                                  !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.344,                                  !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.368,                                  !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.392,                                  !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.416,                                  !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.464,                                  !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.488,                                  !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.512000000000001,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.536000000000001,                      !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.560000000000001,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.584000000000001,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.608,                                  !- Value Until Time 19
  08:09,                                  !- Time 20 {hh:mm}
  0.624,                                  !- Value Until Time 20
  08:19,                                  !- Time 21 {hh:mm}
  0.64,                                   !- Value Until Time 21
  08:29,                                  !- Time 22 {hh:mm}
  0.656,                                  !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.672,                                  !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.688,                                  !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.703999999999999,                      !- Value Until Time 25
  09:09,                                  !- Time 26 {hh:mm}
  0.719999999999999,                      !- Value Until Time 26
  09:19,                                  !- Time 27 {hh:mm}
  0.735999999999999,                      !- Value Until Time 27
  09:29,                                  !- Time 28 {hh:mm}
  0.751999999999999,                      !- Value Until Time 28
  09:39,                                  !- Time 29 {hh:mm}
  0.767999999999999,                      !- Value Until Time 29
  09:49,                                  !- Time 30 {hh:mm}
  0.783999999999999,                      !- Value Until Time 30
  09:59,                                  !- Time 31 {hh:mm}
  0.799999999999999,                      !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.8,                                    !- Value Until Time 32
  21:00,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  21:10,                                  !- Time 34 {hh:mm}
  0.779594666666666,                      !- Value Until Time 34
  21:20,                                  !- Time 35 {hh:mm}
  0.759189333333333,                      !- Value Until Time 35
  21:30,                                  !- Time 36 {hh:mm}
  0.738783999999999,                      !- Value Until Time 36
  21:40,                                  !- Time 37 {hh:mm}
  0.718378666666666,                      !- Value Until Time 37
  21:50,                                  !- Time 38 {hh:mm}
  0.697973333333332,                      !- Value Until Time 38
  22:00,                                  !- Time 39 {hh:mm}
  0.677568,                               !- Value Until Time 39
  22:10,                                  !- Time 40 {hh:mm}
  0.665973333333333,                      !- Value Until Time 40
  22:20,                                  !- Time 41 {hh:mm}
  0.654378666666666,                      !- Value Until Time 41
  22:30,                                  !- Time 42 {hh:mm}
  0.642784,                               !- Value Until Time 42
  22:40,                                  !- Time 43 {hh:mm}
  0.631189333333333,                      !- Value Until Time 43
  22:50,                                  !- Time 44 {hh:mm}
  0.619594666666666,                      !- Value Until Time 44
  23:00,                                  !- Time 45 {hh:mm}
  0.608,                                  !- Value Until Time 45
  23:10,                                  !- Time 46 {hh:mm}
  0.576,                                  !- Value Until Time 46
  23:20,                                  !- Time 47 {hh:mm}
  0.543999999999999,                      !- Value Until Time 47
  23:30,                                  !- Time 48 {hh:mm}
  0.511999999999999,                      !- Value Until Time 48
  23:40,                                  !- Time 49 {hh:mm}
  0.479999999999999,                      !- Value Until Time 49
  23:50,                                  !- Time 50 {hh:mm}
  0.447999999999999,                      !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.416;                                  !- Value Until Time 51

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.344,                                  !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.368,                                  !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.392,                                  !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.416,                                  !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.44,                                   !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.464,                                  !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.488,                                  !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.512000000000001,                      !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.536000000000001,                      !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.560000000000001,                      !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.584000000000001,                      !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.608,                                  !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.624,                                  !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.64,                                   !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.656,                                  !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.672,                                  !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.688,                                  !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.704,                                  !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.720000000000001,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.736000000000001,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.752000000000001,                      !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.768000000000001,                      !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.784000000000001,                      !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.8,                                    !- Value Until Time 25
  18:30,                                  !- Time 26 {hh:mm}
  0.8,                                    !- Value Until Time 26
  18:40,                                  !- Time 27 {hh:mm}
  0.784,                                  !- Value Until Time 27
  18:50,                                  !- Time 28 {hh:mm}
  0.768,                                  !- Value Until Time 28
  19:00,                                  !- Time 29 {hh:mm}
  0.752,                                  !- Value Until Time 29
  19:10,                                  !- Time 30 {hh:mm}
  0.736,                                  !- Value Until Time 30
  19:20,                                  !- Time 31 {hh:mm}
  0.719999999999999,                      !- Value Until Time 31
  19:30,                                  !- Time 32 {hh:mm}
  0.703999999999999,                      !- Value Until Time 32
  19:40,                                  !- Time 33 {hh:mm}
  0.687999999999999,                      !- Value Until Time 33
  19:50,                                  !- Time 34 {hh:mm}
  0.671999999999999,                      !- Value Until Time 34
  20:00,                                  !- Time 35 {hh:mm}
  0.655999999999999,                      !- Value Until Time 35
  20:10,                                  !- Time 36 {hh:mm}
  0.639999999999999,                      !- Value Until Time 36
  20:20,                                  !- Time 37 {hh:mm}
  0.623999999999999,                      !- Value Until Time 37
  20:30,                                  !- Time 38 {hh:mm}
  0.608,                                  !- Value Until Time 38
  20:40,                                  !- Time 39 {hh:mm}
  0.584,                                  !- Value Until Time 39
  20:50,                                  !- Time 40 {hh:mm}
  0.559999999999999,                      !- Value Until Time 40
  21:00,                                  !- Time 41 {hh:mm}
  0.535999999999999,                      !- Value Until Time 41
  21:10,                                  !- Time 42 {hh:mm}
  0.511999999999999,                      !- Value Until Time 42
  21:20,                                  !- Time 43 {hh:mm}
  0.487999999999999,                      !- Value Until Time 43
  21:30,                                  !- Time 44 {hh:mm}
  0.463999999999999,                      !- Value Until Time 44
  21:40,                                  !- Time 45 {hh:mm}
  0.439999999999999,                      !- Value Until Time 45
  21:50,                                  !- Time 46 {hh:mm}
  0.415999999999999,                      !- Value Until Time 46
  22:00,                                  !- Time 47 {hh:mm}
  0.391999999999999,                      !- Value Until Time 47
  22:10,                                  !- Time 48 {hh:mm}
  0.367999999999998,                      !- Value Until Time 48
  22:20,                                  !- Time 49 {hh:mm}
  0.343999999999998,                      !- Value Until Time 49
  22:30,                                  !- Time 50 {hh:mm}
  0.32,                                   !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.32;                                   !- Value Until Time 51

Schedule:Week:Daily,
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Sunday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Wednesday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Thursday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.32,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.464,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.608,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.719999999999999,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.677568,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.608,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.416;                                  !- Value Until Time 24

Schedule:Week:Daily,
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Wednesday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Thursday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Wednesday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Thursday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_Ktchn_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D17_RSD_Ktchn_LF_Yr BPR Adjusted,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  D17_RSD_Ktchn_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  RSD Kitchen - ComStock DEER Pre-1975 Task Lighting, !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Ktchn_LF_Yr BPR Adjusted,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.63527275950563,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  RSD Kitchen People,                     !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Occup_Yr,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0355209043751421,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 220W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Pierce;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  D_RSD_Ktchn_Occup_Yr Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.058333333333333,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0499999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0416666666666663,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0249999999999995,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333268,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  08:39,                                  !- Time 11 {hh:mm}
  0.0166666666666666,                     !- Value Until Time 11
  08:49,                                  !- Time 12 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 12
  08:59,                                  !- Time 13 {hh:mm}
  0.0499999999999998,                     !- Value Until Time 13
  09:09,                                  !- Time 14 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 14
  09:19,                                  !- Time 15 {hh:mm}
  0.083333333333333,                      !- Value Until Time 15
  09:29,                                  !- Time 16 {hh:mm}
  0.0999999999999996,                     !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  09:39,                                  !- Time 18 {hh:mm}
  0.116666666666667,                      !- Value Until Time 18
  09:49,                                  !- Time 19 {hh:mm}
  0.133333333333333,                      !- Value Until Time 19
  09:59,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  10:09,                                  !- Time 21 {hh:mm}
  0.166666666666666,                      !- Value Until Time 21
  10:19,                                  !- Time 22 {hh:mm}
  0.183333333333333,                      !- Value Until Time 22
  10:29,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  10:30,                                  !- Time 24 {hh:mm}
  0.2,                                    !- Value Until Time 24
  11:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  11:39,                                  !- Time 26 {hh:mm}
  0.223333333333333,                      !- Value Until Time 26
  11:49,                                  !- Time 27 {hh:mm}
  0.246666666666667,                      !- Value Until Time 27
  11:59,                                  !- Time 28 {hh:mm}
  0.27,                                   !- Value Until Time 28
  12:09,                                  !- Time 29 {hh:mm}
  0.293333333333333,                      !- Value Until Time 29
  12:19,                                  !- Time 30 {hh:mm}
  0.316666666666666,                      !- Value Until Time 30
  12:29,                                  !- Time 31 {hh:mm}
  0.34,                                   !- Value Until Time 31
  12:30,                                  !- Time 32 {hh:mm}
  0.34,                                   !- Value Until Time 32
  12:39,                                  !- Time 33 {hh:mm}
  0.428333333333333,                      !- Value Until Time 33
  12:49,                                  !- Time 34 {hh:mm}
  0.516666666666666,                      !- Value Until Time 34
  12:59,                                  !- Time 35 {hh:mm}
  0.604999999999999,                      !- Value Until Time 35
  13:09,                                  !- Time 36 {hh:mm}
  0.693333333333332,                      !- Value Until Time 36
  13:19,                                  !- Time 37 {hh:mm}
  0.781666666666665,                      !- Value Until Time 37
  13:29,                                  !- Time 38 {hh:mm}
  0.869999999999998,                      !- Value Until Time 38
  13:30,                                  !- Time 39 {hh:mm}
  0.87,                                   !- Value Until Time 39
  13:39,                                  !- Time 40 {hh:mm}
  0.823333333333333,                      !- Value Until Time 40
  13:49,                                  !- Time 41 {hh:mm}
  0.776666666666667,                      !- Value Until Time 41
  13:59,                                  !- Time 42 {hh:mm}
  0.730000000000001,                      !- Value Until Time 42
  14:09,                                  !- Time 43 {hh:mm}
  0.683333333333334,                      !- Value Until Time 43
  14:19,                                  !- Time 44 {hh:mm}
  0.636666666666667,                      !- Value Until Time 44
  14:29,                                  !- Time 45 {hh:mm}
  0.590000000000001,                      !- Value Until Time 45
  14:30,                                  !- Time 46 {hh:mm}
  0.59,                                   !- Value Until Time 46
  14:39,                                  !- Time 47 {hh:mm}
  0.534444444444445,                      !- Value Until Time 47
  14:49,                                  !- Time 48 {hh:mm}
  0.478888888888889,                      !- Value Until Time 48
  14:59,                                  !- Time 49 {hh:mm}
  0.423333333333334,                      !- Value Until Time 49
  15:09,                                  !- Time 50 {hh:mm}
  0.367777777777779,                      !- Value Until Time 50
  15:15,                                  !- Time 51 {hh:mm}
  0.34,                                   !- Value Until Time 51
  17:15,                                  !- Time 52 {hh:mm}
  0.34,                                   !- Value Until Time 52
  17:25,                                  !- Time 53 {hh:mm}
  0.38,                                   !- Value Until Time 53
  17:35,                                  !- Time 54 {hh:mm}
  0.420000000000001,                      !- Value Until Time 54
  17:45,                                  !- Time 55 {hh:mm}
  0.460000000000001,                      !- Value Until Time 55
  17:55,                                  !- Time 56 {hh:mm}
  0.500000000000001,                      !- Value Until Time 56
  18:05,                                  !- Time 57 {hh:mm}
  0.540000000000001,                      !- Value Until Time 57
  18:15,                                  !- Time 58 {hh:mm}
  0.58,                                   !- Value Until Time 58
  18:25,                                  !- Time 59 {hh:mm}
  0.608333333333334,                      !- Value Until Time 59
  18:35,                                  !- Time 60 {hh:mm}
  0.636666666666667,                      !- Value Until Time 60
  18:45,                                  !- Time 61 {hh:mm}
  0.665000000000001,                      !- Value Until Time 61
  18:55,                                  !- Time 62 {hh:mm}
  0.693333333333334,                      !- Value Until Time 62
  19:05,                                  !- Time 63 {hh:mm}
  0.721666666666668,                      !- Value Until Time 63
  19:15,                                  !- Time 64 {hh:mm}
  0.75,                                   !- Value Until Time 64
  19:25,                                  !- Time 65 {hh:mm}
  0.712222222222222,                      !- Value Until Time 65
  19:35,                                  !- Time 66 {hh:mm}
  0.674444444444444,                      !- Value Until Time 66
  19:45,                                  !- Time 67 {hh:mm}
  0.636666666666666,                      !- Value Until Time 67
  19:55,                                  !- Time 68 {hh:mm}
  0.598888888888888,                      !- Value Until Time 68
  20:00,                                  !- Time 69 {hh:mm}
  0.58,                                   !- Value Until Time 69
  20:10,                                  !- Time 70 {hh:mm}
  0.54,                                   !- Value Until Time 70
  20:20,                                  !- Time 71 {hh:mm}
  0.499999999999999,                      !- Value Until Time 71
  20:30,                                  !- Time 72 {hh:mm}
  0.459999999999999,                      !- Value Until Time 72
  20:40,                                  !- Time 73 {hh:mm}
  0.419999999999999,                      !- Value Until Time 73
  20:50,                                  !- Time 74 {hh:mm}
  0.379999999999999,                      !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.34,                                   !- Value Until Time 75
  21:10,                                  !- Time 76 {hh:mm}
  0.325666666666667,                      !- Value Until Time 76
  21:20,                                  !- Time 77 {hh:mm}
  0.311333333333333,                      !- Value Until Time 77
  21:30,                                  !- Time 78 {hh:mm}
  0.297,                                  !- Value Until Time 78
  21:40,                                  !- Time 79 {hh:mm}
  0.282666666666666,                      !- Value Until Time 79
  21:50,                                  !- Time 80 {hh:mm}
  0.268333333333333,                      !- Value Until Time 80
  22:00,                                  !- Time 81 {hh:mm}
  0.254,                                  !- Value Until Time 81
  22:10,                                  !- Time 82 {hh:mm}
  0.228333333333333,                      !- Value Until Time 82
  22:20,                                  !- Time 83 {hh:mm}
  0.202666666666666,                      !- Value Until Time 83
  22:30,                                  !- Time 84 {hh:mm}
  0.176999999999999,                      !- Value Until Time 84
  22:40,                                  !- Time 85 {hh:mm}
  0.151333333333333,                      !- Value Until Time 85
  22:50,                                  !- Time 86 {hh:mm}
  0.125666666666666,                      !- Value Until Time 86
  23:00,                                  !- Time 87 {hh:mm}
  0.1,                                    !- Value Until Time 87
  23:30,                                  !- Time 88 {hh:mm}
  0.1,                                    !- Value Until Time 88
  23:40,                                  !- Time 89 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 89
  23:50,                                  !- Time 90 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 90
  24:00,                                  !- Time 91 {hh:mm}
  0.0749999999999998;                     !- Value Until Time 91

Schedule:Day:Interval,
  D_RSD_Ktchn_Occup_Yr Wknd Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.166666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.183333333333333,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.216666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.233333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  09:30,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  09:39,                                  !- Time 16 {hh:mm}
  0.265,                                  !- Value Until Time 16
  09:49,                                  !- Time 17 {hh:mm}
  0.28,                                   !- Value Until Time 17
  09:59,                                  !- Time 18 {hh:mm}
  0.295,                                  !- Value Until Time 18
  10:09,                                  !- Time 19 {hh:mm}
  0.31,                                   !- Value Until Time 19
  10:19,                                  !- Time 20 {hh:mm}
  0.325,                                  !- Value Until Time 20
  10:29,                                  !- Time 21 {hh:mm}
  0.34,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.34,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.427619047619047,                      !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.515238095238095,                      !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.602857142857142,                      !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.690476190476189,                      !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.778095238095237,                      !- Value Until Time 27
  11:22,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  11:32,                                  !- Time 29 {hh:mm}
  0.764444444444445,                      !- Value Until Time 29
  11:42,                                  !- Time 30 {hh:mm}
  0.728888888888889,                      !- Value Until Time 30
  11:52,                                  !- Time 31 {hh:mm}
  0.693333333333334,                      !- Value Until Time 31
  12:02,                                  !- Time 32 {hh:mm}
  0.657777777777778,                      !- Value Until Time 32
  12:12,                                  !- Time 33 {hh:mm}
  0.622222222222223,                      !- Value Until Time 33
  12:22,                                  !- Time 34 {hh:mm}
  0.586666666666667,                      !- Value Until Time 34
  12:32,                                  !- Time 35 {hh:mm}
  0.551111111111112,                      !- Value Until Time 35
  12:42,                                  !- Time 36 {hh:mm}
  0.515555555555557,                      !- Value Until Time 36
  12:52,                                  !- Time 37 {hh:mm}
  0.480000000000001,                      !- Value Until Time 37
  13:02,                                  !- Time 38 {hh:mm}
  0.444444444444446,                      !- Value Until Time 38
  13:12,                                  !- Time 39 {hh:mm}
  0.40888888888889,                       !- Value Until Time 39
  13:15,                                  !- Time 40 {hh:mm}
  0.4,                                    !- Value Until Time 40
  13:45,                                  !- Time 41 {hh:mm}
  0.4,                                    !- Value Until Time 41
  13:54,                                  !- Time 42 {hh:mm}
  0.39,                                   !- Value Until Time 42
  14:04,                                  !- Time 43 {hh:mm}
  0.38,                                   !- Value Until Time 43
  14:14,                                  !- Time 44 {hh:mm}
  0.37,                                   !- Value Until Time 44
  14:24,                                  !- Time 45 {hh:mm}
  0.36,                                   !- Value Until Time 45
  14:34,                                  !- Time 46 {hh:mm}
  0.35,                                   !- Value Until Time 46
  14:44,                                  !- Time 47 {hh:mm}
  0.34,                                   !- Value Until Time 47
  14:45,                                  !- Time 48 {hh:mm}
  0.34,                                   !- Value Until Time 48
  14:54,                                  !- Time 49 {hh:mm}
  0.416666666666666,                      !- Value Until Time 49
  15:04,                                  !- Time 50 {hh:mm}
  0.493333333333333,                      !- Value Until Time 50
  15:14,                                  !- Time 51 {hh:mm}
  0.569999999999999,                      !- Value Until Time 51
  15:24,                                  !- Time 52 {hh:mm}
  0.646666666666666,                      !- Value Until Time 52
  15:34,                                  !- Time 53 {hh:mm}
  0.723333333333332,                      !- Value Until Time 53
  15:44,                                  !- Time 54 {hh:mm}
  0.799999999999998,                      !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.8,                                    !- Value Until Time 55
  15:54,                                  !- Time 56 {hh:mm}
  0.825,                                  !- Value Until Time 56
  16:04,                                  !- Time 57 {hh:mm}
  0.85,                                   !- Value Until Time 57
  16:15,                                  !- Time 58 {hh:mm}
  0.875,                                  !- Value Until Time 58
  16:25,                                  !- Time 59 {hh:mm}
  0.9,                                    !- Value Until Time 59
  16:35,                                  !- Time 60 {hh:mm}
  0.925,                                  !- Value Until Time 60
  16:45,                                  !- Time 61 {hh:mm}
  0.95,                                   !- Value Until Time 61
  16:55,                                  !- Time 62 {hh:mm}
  0.933333333333333,                      !- Value Until Time 62
  17:05,                                  !- Time 63 {hh:mm}
  0.916666666666666,                      !- Value Until Time 63
  17:15,                                  !- Time 64 {hh:mm}
  0.899999999999999,                      !- Value Until Time 64
  17:25,                                  !- Time 65 {hh:mm}
  0.883333333333333,                      !- Value Until Time 65
  17:35,                                  !- Time 66 {hh:mm}
  0.866666666666666,                      !- Value Until Time 66
  17:45,                                  !- Time 67 {hh:mm}
  0.85,                                   !- Value Until Time 67
  17:55,                                  !- Time 68 {hh:mm}
  0.583333333333331,                      !- Value Until Time 68
  18:00,                                  !- Time 69 {hh:mm}
  0.45,                                   !- Value Until Time 69
  18:10,                                  !- Time 70 {hh:mm}
  0.433333333333333,                      !- Value Until Time 70
  18:20,                                  !- Time 71 {hh:mm}
  0.416666666666666,                      !- Value Until Time 71
  18:30,                                  !- Time 72 {hh:mm}
  0.4,                                    !- Value Until Time 72
  18:40,                                  !- Time 73 {hh:mm}
  0.383333333333333,                      !- Value Until Time 73
  18:50,                                  !- Time 74 {hh:mm}
  0.366666666666666,                      !- Value Until Time 74
  19:00,                                  !- Time 75 {hh:mm}
  0.35,                                   !- Value Until Time 75
  19:10,                                  !- Time 76 {hh:mm}
  0.333333333333333,                      !- Value Until Time 76
  19:20,                                  !- Time 77 {hh:mm}
  0.316666666666666,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.3,                                    !- Value Until Time 78
  19:40,                                  !- Time 79 {hh:mm}
  0.283333333333333,                      !- Value Until Time 79
  19:50,                                  !- Time 80 {hh:mm}
  0.266666666666666,                      !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.25,                                   !- Value Until Time 81
  20:10,                                  !- Time 82 {hh:mm}
  0.225,                                  !- Value Until Time 82
  20:20,                                  !- Time 83 {hh:mm}
  0.2,                                    !- Value Until Time 83
  20:30,                                  !- Time 84 {hh:mm}
  0.174999999999999,                      !- Value Until Time 84
  20:40,                                  !- Time 85 {hh:mm}
  0.149999999999999,                      !- Value Until Time 85
  20:50,                                  !- Time 86 {hh:mm}
  0.124999999999999,                      !- Value Until Time 86
  21:00,                                  !- Time 87 {hh:mm}
  0.1,                                    !- Value Until Time 87
  21:10,                                  !- Time 88 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 88
  21:20,                                  !- Time 89 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 89
  21:30,                                  !- Time 90 {hh:mm}
  0.0499999999999996,                     !- Value Until Time 90
  21:40,                                  !- Time 91 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 91
  21:50,                                  !- Time 92 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 92
  22:00,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  24:00,                                  !- Time 94 {hh:mm}
  0;                                      !- Value Until Time 94

Schedule:Week:Daily,
  D_RSD_Ktchn_Occup_Yr Week Rule - Jan1-Jan6, !- Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Monday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Tuesday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Friday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Ktchn_Occup_Yr Week Rule - Jan7-Dec31, !- Name
  D_RSD_Ktchn_Occup_Yr Wknd Day,          !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Monday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Tuesday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Friday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Occup_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_Ktchn_Occup_Yr,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_RSD_Ktchn_Occup_Yr Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D_RSD_Ktchn_Occup_Yr Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
