  31;                                     !- End Day 2

Schedule:Day:Interval,
  D_RSD_Ktchn_Occup_Yr Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Ktchn_Occup_Yr Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 220W/person Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  220;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen DEER Activity 220W/person 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  220;                                    !- Value Until Time 1

Schedule:Week:Daily,
  DEER Activity 220W/person Week Rule - Jan1-Dec31, !- Name
  DEER Activity 220W/person Default,      !- Sunday Schedule:Day Name
  DEER Activity 220W/person Default,      !- Monday Schedule:Day Name
  autogen DEER Activity 220W/person 0_day_sch, !- Tuesday Schedule:Day Name
  autogen DEER Activity 220W/person 0_day_sch, !- Wednesday Schedule:Day Name
  DEER Activity 220W/person Default,      !- Thursday Schedule:Day Name
  DEER Activity 220W/person Default,      !- Friday Schedule:Day Name
  DEER Activity 220W/person Default,      !- Saturday Schedule:Day Name
  DEER Activity 220W/person Default,      !- Holiday Schedule:Day Name
  DEER Activity 220W/person Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DEER Activity 220W/person Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DEER Activity 220W/person Default,      !- CustomDay1 Schedule:Day Name
  DEER Activity 220W/person Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DEER Activity 220W/person,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  DEER Activity 220W/person Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DEER Activity 220W/person Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  220;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 220W/person Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  220;                                    !- Value Until Time 1

ElectricEquipment,
  electric_fryer_equipment_bldg_quantity=6.0, !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Misc_Yr BPR Adjusted,       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22000,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.68627450980392,                       !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.549019607843135,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.411764705882351,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.274509803921565,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.13725490196078,                       !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.0294117647058823,                     !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.0588235294117647,                     !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.0882352941176471,                     !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.117647058823529,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.147058823529412,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.176470588235294,                      !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.205882352941176,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.235294117647059,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.264705882352941,                      !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.294117647058824,                      !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.323529411764706,                      !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.352941176470588,                      !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.362745098039215,                      !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.372549019607844,                      !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.382352941176471,                      !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.392156862745098,                      !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.401960784313726,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.411764705882353,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.411764705882353,                      !- Value Until Time 26
  10:30,                                  !- Time 27 {hh:mm}
  0.411764705882353,                      !- Value Until Time 27
  10:39,                                  !- Time 28 {hh:mm}
  0.470588235294118,                      !- Value Until Time 28
  10:49,                                  !- Time 29 {hh:mm}
  0.529411764705882,                      !- Value Until Time 29
  10:59,                                  !- Time 30 {hh:mm}
  0.588235294117646,                      !- Value Until Time 30
  11:09,                                  !- Time 31 {hh:mm}
  0.647058823529411,                      !- Value Until Time 31
  11:19,                                  !- Time 32 {hh:mm}
  0.705882352941175,                      !- Value Until Time 32
  11:29,                                  !- Time 33 {hh:mm}
  0.76470588235294,                       !- Value Until Time 33
  11:30,                                  !- Time 34 {hh:mm}
  0.764705882352941,                      !- Value Until Time 34
  11:39,                                  !- Time 35 {hh:mm}
  0.803921568627451,                      !- Value Until Time 35
  11:49,                                  !- Time 36 {hh:mm}
  0.84313725490196,                       !- Value Until Time 36
  11:59,                                  !- Time 37 {hh:mm}
  0.882352941176471,                      !- Value Until Time 37
  12:09,                                  !- Time 38 {hh:mm}
  0.92156862745098,                       !- Value Until Time 38
  12:19,                                  !- Time 39 {hh:mm}
  0.960784313725489,                      !- Value Until Time 39
  12:29,                                  !- Time 40 {hh:mm}
  0.999999999999999,                      !- Value Until Time 40
  12:30,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  22:00,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  22:10,                                  !- Time 43 {hh:mm}
  0.990196078431373,                      !- Value Until Time 43
  22:20,                                  !- Time 44 {hh:mm}
  0.980392156862745,                      !- Value Until Time 44
  22:30,                                  !- Time 45 {hh:mm}
  0.970588235294118,                      !- Value Until Time 45
  22:40,                                  !- Time 46 {hh:mm}
  0.960784313725491,                      !- Value Until Time 46
  22:50,                                  !- Time 47 {hh:mm}
  0.950980392156862,                      !- Value Until Time 47
  23:00,                                  !- Time 48 {hh:mm}
  0.941176470588235,                      !- Value Until Time 48
  23:10,                                  !- Time 49 {hh:mm}
  0.92156862745098,                       !- Value Until Time 49
  23:20,                                  !- Time 50 {hh:mm}
  0.901960784313725,                      !- Value Until Time 50
  23:30,                                  !- Time 51 {hh:mm}
  0.882352941176469,                      !- Value Until Time 51
  23:40,                                  !- Time 52 {hh:mm}
  0.862745098039215,                      !- Value Until Time 52
  23:50,                                  !- Time 53 {hh:mm}
  0.84313725490196,                       !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0.823529411764706;                      !- Value Until Time 54

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:39,                                  !- Time 2 {hh:mm}
  0.0294117647058823,                     !- Value Until Time 2
  03:49,                                  !- Time 3 {hh:mm}
  0.0588235294117647,                     !- Value Until Time 3
  03:59,                                  !- Time 4 {hh:mm}
  0.0882352941176471,                     !- Value Until Time 4
  04:09,                                  !- Time 5 {hh:mm}
  0.117647058823529,                      !- Value Until Time 5
  04:19,                                  !- Time 6 {hh:mm}
  0.147058823529412,                      !- Value Until Time 6
  04:30,                                  !- Time 7 {hh:mm}
  0.176470588235294,                      !- Value Until Time 7
  04:40,                                  !- Time 8 {hh:mm}
  0.205882352941176,                      !- Value Until Time 8
  04:50,                                  !- Time 9 {hh:mm}
  0.235294117647059,                      !- Value Until Time 9
  05:00,                                  !- Time 10 {hh:mm}
  0.264705882352941,                      !- Value Until Time 10
  05:10,                                  !- Time 11 {hh:mm}
  0.294117647058824,                      !- Value Until Time 11
  05:20,                                  !- Time 12 {hh:mm}
  0.323529411764706,                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0.352941176470588,                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.362745098039215,                      !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.372549019607844,                      !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.382352941176471,                      !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.392156862745098,                      !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.401960784313726,                      !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.411764705882353,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.411764705882353,                      !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.470588235294118,                      !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.529411764705882,                      !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.588235294117646,                      !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.647058823529411,                      !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.705882352941175,                      !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.76470588235294,                       !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.764705882352941,                      !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.803921568627451,                      !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.84313725490196,                       !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.882352941176471,                      !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.92156862745098,                       !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.960784313725489,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.999999999999999,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  19:00,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  19:10,                                  !- Time 36 {hh:mm}
  0.990196078431373,                      !- Value Until Time 36
  19:20,                                  !- Time 37 {hh:mm}
  0.980392156862745,                      !- Value Until Time 37
  19:30,                                  !- Time 38 {hh:mm}
  0.970588235294118,                      !- Value Until Time 38
  19:40,                                  !- Time 39 {hh:mm}
  0.960784313725491,                      !- Value Until Time 39
  19:50,                                  !- Time 40 {hh:mm}
  0.950980392156862,                      !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.941176470588235,                      !- Value Until Time 41
  20:10,                                  !- Time 42 {hh:mm}
  0.882352941176471,                      !- Value Until Time 42
  20:20,                                  !- Time 43 {hh:mm}
  0.823529411764705,                      !- Value Until Time 43
  20:30,                                  !- Time 44 {hh:mm}
  0.76470588235294,                       !- Value Until Time 44
  20:40,                                  !- Time 45 {hh:mm}
  0.705882352941174,                      !- Value Until Time 45
  20:50,                                  !- Time 46 {hh:mm}
  0.647058823529409,                      !- Value Until Time 46
  21:00,                                  !- Time 47 {hh:mm}
  0.588235294117647,                      !- Value Until Time 47
  21:10,                                  !- Time 48 {hh:mm}
  0.490196078431372,                      !- Value Until Time 48
  21:20,                                  !- Time 49 {hh:mm}
  0.392156862745096,                      !- Value Until Time 49
  21:30,                                  !- Time 50 {hh:mm}
  0.294117647058821,                      !- Value Until Time 50
  21:40,                                  !- Time 51 {hh:mm}
  0.196078431372546,                      !- Value Until Time 51
  21:50,                                  !- Time 52 {hh:mm}
  0.0980392156862706,                     !- Value Until Time 52
  22:00,                                  !- Time 53 {hh:mm}
  0,                                      !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0;                                      !- Value Until Time 54

Schedule:Week:Daily,
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Monday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Tuesday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Friday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0882352941176471,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.264705882352941,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.382352941176471,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.411764705882353,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.411764705882353,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.647058823529411,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.92156862745098,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.941176470588235,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.823529411764706;                      !- Value Until Time 24

Schedule:Week:Daily,
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Monday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Tuesday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Friday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Monday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Friday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Monday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Tuesday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Friday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Misc_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_Ktchn_Misc_Yr BPR Adjusted,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  D_RSD_Ktchn_Misc_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  electric_steamer_equipment_bldg_quantity=4.0, !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Misc_Yr BPR Adjusted,       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10000,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  misc_electric_kitchen_equipment,        !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Misc_Yr BPR Adjusted,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.353596496582,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  gas_broiler_equipment_bldg_quantity=2.0, !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Cook_Yr,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8600.00000000002,                       !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  D_RSD_Ktchn_Cook_Yr Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0789999999999989,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0394999999999986,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.0493333333333334,                     !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.0986666666666668,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.148,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.197333333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.246666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.296,                                  !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.331666666666667,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.367333333333334,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.403,                                  !- Value Until Time 13
  08:09,                                  !- Time 14 {hh:mm}
  0.438666666666667,                      !- Value Until Time 14
  08:19,                                  !- Time 15 {hh:mm}
  0.474333333333333,                      !- Value Until Time 15
  08:29,                                  !- Time 16 {hh:mm}
  0.51,                                   !- Value Until Time 16
  08:30,                                  !- Time 17 {hh:mm}
  0.51,                                   !- Value Until Time 17
  08:39,                                  !- Time 18 {hh:mm}
  0.515,                                  !- Value Until Time 18
  08:49,                                  !- Time 19 {hh:mm}
  0.52,                                   !- Value Until Time 19
  08:59,                                  !- Time 20 {hh:mm}
  0.525,                                  !- Value Until Time 20
  09:09,                                  !- Time 21 {hh:mm}
  0.53,                                   !- Value Until Time 21
  09:19,                                  !- Time 22 {hh:mm}
  0.535,                                  !- Value Until Time 22
  09:29,                                  !- Time 23 {hh:mm}
  0.54,                                   !- Value Until Time 23
  09:30,                                  !- Time 24 {hh:mm}
  0.54,                                   !- Value Until Time 24
  09:39,                                  !- Time 25 {hh:mm}
  0.526666666666667,                      !- Value Until Time 25
  09:49,                                  !- Time 26 {hh:mm}
  0.513333333333333,                      !- Value Until Time 26
  09:59,                                  !- Time 27 {hh:mm}
  0.5,                                    !- Value Until Time 27
  10:09,                                  !- Time 28 {hh:mm}
  0.486666666666667,                      !- Value Until Time 28
  10:19,                                  !- Time 29 {hh:mm}
  0.473333333333334,                      !- Value Until Time 29
  10:29,                                  !- Time 30 {hh:mm}
  0.46,                                   !- Value Until Time 30
  10:30,                                  !- Time 31 {hh:mm}
  0.46,                                   !- Value Until Time 31
  10:39,                                  !- Time 32 {hh:mm}
  0.456666666666667,                      !- Value Until Time 32
  10:49,                                  !- Time 33 {hh:mm}
  0.453333333333333,                      !- Value Until Time 33
  10:59,                                  !- Time 34 {hh:mm}
  0.45,                                   !- Value Until Time 34
  11:09,                                  !- Time 35 {hh:mm}
  0.446666666666667,                      !- Value Until Time 35
  11:19,                                  !- Time 36 {hh:mm}
  0.443333333333333,                      !- Value Until Time 36
  11:29,                                  !- Time 37 {hh:mm}
  0.44,                                   !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.44,                                   !- Value Until Time 38
  11:39,                                  !- Time 39 {hh:mm}
  0.438333333333333,                      !- Value Until Time 39
  11:49,                                  !- Time 40 {hh:mm}
  0.436666666666667,                      !- Value Until Time 40
  11:59,                                  !- Time 41 {hh:mm}
  0.435,                                  !- Value Until Time 41
  12:09,                                  !- Time 42 {hh:mm}
  0.433333333333333,                      !- Value Until Time 42
  12:19,                                  !- Time 43 {hh:mm}
  0.431666666666667,                      !- Value Until Time 43
  12:29,                                  !- Time 44 {hh:mm}
  0.43,                                   !- Value Until Time 44
  12:30,                                  !- Time 45 {hh:mm}
  0.43,                                   !- Value Until Time 45
  12:39,                                  !- Time 46 {hh:mm}
  0.446666666666667,                      !- Value Until Time 46
  12:49,                                  !- Time 47 {hh:mm}
  0.463333333333333,                      !- Value Until Time 47
  12:59,                                  !- Time 48 {hh:mm}
  0.48,                                   !- Value Until Time 48
  13:09,                                  !- Time 49 {hh:mm}
  0.496666666666666,                      !- Value Until Time 49
  13:19,                                  !- Time 50 {hh:mm}
  0.513333333333333,                      !- Value Until Time 50
  13:29,                                  !- Time 51 {hh:mm}
  0.53,                                   !- Value Until Time 51
  13:30,                                  !- Time 52 {hh:mm}
  0.53,                                   !- Value Until Time 52
  13:39,                                  !- Time 53 {hh:mm}
  0.523333333333333,                      !- Value Until Time 53
  13:49,                                  !- Time 54 {hh:mm}
  0.516666666666667,                      !- Value Until Time 54
  13:59,                                  !- Time 55 {hh:mm}
  0.51,                                   !- Value Until Time 55
  14:09,                                  !- Time 56 {hh:mm}
  0.503333333333333,                      !- Value Until Time 56
  14:19,                                  !- Time 57 {hh:mm}
  0.496666666666667,                      !- Value Until Time 57
  14:29,                                  !- Time 58 {hh:mm}
  0.49,                                   !- Value Until Time 58
  14:30,                                  !- Time 59 {hh:mm}
  0.49,                                   !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.49,                                   !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.5,                                    !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.51,                                   !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.52,                                   !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.53,                                   !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.54,                                   !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.55,                                   !- Value Until Time 66
  18:40,                                  !- Time 67 {hh:mm}
  0.541666666666667,                      !- Value Until Time 67
  18:50,                                  !- Time 68 {hh:mm}
  0.533333333333333,                      !- Value Until Time 68
  19:00,                                  !- Time 69 {hh:mm}
  0.525,                                  !- Value Until Time 69
  19:10,                                  !- Time 70 {hh:mm}
  0.516666666666666,                      !- Value Until Time 70
  19:20,                                  !- Time 71 {hh:mm}
  0.508333333333333,                      !- Value Until Time 71
  19:30,                                  !- Time 72 {hh:mm}
  0.5,                                    !- Value Until Time 72
  19:40,                                  !- Time 73 {hh:mm}
  0.471666666666666,                      !- Value Until Time 73
  19:50,                                  !- Time 74 {hh:mm}
  0.443333333333333,                      !- Value Until Time 74
  20:00,                                  !- Time 75 {hh:mm}
  0.414999999999999,                      !- Value Until Time 75
  20:10,                                  !- Time 76 {hh:mm}
  0.386666666666666,                      !- Value Until Time 76
  20:20,                                  !- Time 77 {hh:mm}
  0.358333333333332,                      !- Value Until Time 77
  20:30,                                  !- Time 78 {hh:mm}
  0.33,                                   !- Value Until Time 78
  20:40,                                  !- Time 79 {hh:mm}
  0.329166666666667,                      !- Value Until Time 79
  20:50,                                  !- Time 80 {hh:mm}
  0.328333333333333,                      !- Value Until Time 80
  21:00,                                  !- Time 81 {hh:mm}
  0.3275,                                 !- Value Until Time 81
  21:10,                                  !- Time 82 {hh:mm}
  0.326666666666667,                      !- Value Until Time 82
  21:20,                                  !- Time 83 {hh:mm}
  0.325833333333333,                      !- Value Until Time 83
  21:30,                                  !- Time 84 {hh:mm}
  0.325,                                  !- Value Until Time 84
  21:40,                                  !- Time 85 {hh:mm}
  0.315166666666667,                      !- Value Until Time 85
  21:50,                                  !- Time 86 {hh:mm}
  0.305333333333333,                      !- Value Until Time 86
  22:00,                                  !- Time 87 {hh:mm}
  0.2955,                                 !- Value Until Time 87
  22:10,                                  !- Time 88 {hh:mm}
  0.285666666666666,                      !- Value Until Time 88
  22:20,                                  !- Time 89 {hh:mm}
  0.275833333333333,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.266,                                  !- Value Until Time 90
  22:40,                                  !- Time 91 {hh:mm}
  0.261166666666667,                      !- Value Until Time 91
  22:50,                                  !- Time 92 {hh:mm}
  0.256333333333333,                      !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.2515,                                 !- Value Until Time 93
  23:10,                                  !- Time 94 {hh:mm}
  0.246666666666667,                      !- Value Until Time 94
  23:20,                                  !- Time 95 {hh:mm}
  0.241833333333333,                      !- Value Until Time 95
  23:30,                                  !- Time 96 {hh:mm}
  0.237,                                  !- Value Until Time 96
  23:40,                                  !- Time 97 {hh:mm}
  0.1975,                                 !- Value Until Time 97
  23:50,                                  !- Time 98 {hh:mm}
  0.157999999999999,                      !- Value Until Time 98
  24:00,                                  !- Time 99 {hh:mm}
  0.118499999999999;                      !- Value Until Time 99

Schedule:Day:Interval,
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0789999999999989,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0394999999999986,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.0493333333333334,                     !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.0986666666666668,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.148,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.197333333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.246666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.296,                                  !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.331666666666667,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.367333333333334,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.403,                                  !- Value Until Time 13
  08:09,                                  !- Time 14 {hh:mm}
  0.438666666666667,                      !- Value Until Time 14
  08:19,                                  !- Time 15 {hh:mm}
  0.474333333333333,                      !- Value Until Time 15
  08:29,                                  !- Time 16 {hh:mm}
  0.51,                                   !- Value Until Time 16
  08:30,                                  !- Time 17 {hh:mm}
  0.51,                                   !- Value Until Time 17
  08:39,                                  !- Time 18 {hh:mm}
  0.515,                                  !- Value Until Time 18
  08:49,                                  !- Time 19 {hh:mm}
  0.52,                                   !- Value Until Time 19
  08:59,                                  !- Time 20 {hh:mm}
  0.525,                                  !- Value Until Time 20
  09:09,                                  !- Time 21 {hh:mm}
  0.53,                                   !- Value Until Time 21
  09:19,                                  !- Time 22 {hh:mm}
  0.535,                                  !- Value Until Time 22
  09:29,                                  !- Time 23 {hh:mm}
  0.54,                                   !- Value Until Time 23
  09:30,                                  !- Time 24 {hh:mm}
  0.54,                                   !- Value Until Time 24
  09:39,                                  !- Time 25 {hh:mm}
  0.526666666666667,                      !- Value Until Time 25
  09:49,                                  !- Time 26 {hh:mm}
  0.513333333333333,                      !- Value Until Time 26
  09:59,                                  !- Time 27 {hh:mm}
  0.5,                                    !- Value Until Time 27
  10:09,                                  !- Time 28 {hh:mm}
  0.486666666666667,                      !- Value Until Time 28
  10:19,                                  !- Time 29 {hh:mm}
  0.473333333333334,                      !- Value Until Time 29
  10:29,                                  !- Time 30 {hh:mm}
  0.46,                                   !- Value Until Time 30
  10:30,                                  !- Time 31 {hh:mm}
  0.46,                                   !- Value Until Time 31
  10:39,                                  !- Time 32 {hh:mm}
  0.456666666666667,                      !- Value Until Time 32
  10:49,                                  !- Time 33 {hh:mm}
  0.453333333333333,                      !- Value Until Time 33
  10:59,                                  !- Time 34 {hh:mm}
  0.45,                                   !- Value Until Time 34
  11:09,                                  !- Time 35 {hh:mm}
  0.446666666666667,                      !- Value Until Time 35
  11:19,                                  !- Time 36 {hh:mm}
  0.443333333333333,                      !- Value Until Time 36
  11:29,                                  !- Time 37 {hh:mm}
  0.44,                                   !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.44,                                   !- Value Until Time 38
  11:39,                                  !- Time 39 {hh:mm}
  0.438333333333333,                      !- Value Until Time 39
  11:49,                                  !- Time 40 {hh:mm}
  0.436666666666667,                      !- Value Until Time 40
  11:59,                                  !- Time 41 {hh:mm}
  0.435,                                  !- Value Until Time 41
  12:09,                                  !- Time 42 {hh:mm}
  0.433333333333333,                      !- Value Until Time 42
  12:19,                                  !- Time 43 {hh:mm}
  0.431666666666667,                      !- Value Until Time 43
  12:29,                                  !- Time 44 {hh:mm}
  0.43,                                   !- Value Until Time 44
  12:30,                                  !- Time 45 {hh:mm}
  0.43,                                   !- Value Until Time 45
  12:39,                                  !- Time 46 {hh:mm}
  0.446666666666667,                      !- Value Until Time 46
  12:49,                                  !- Time 47 {hh:mm}
  0.463333333333333,                      !- Value Until Time 47
  12:59,                                  !- Time 48 {hh:mm}
  0.48,                                   !- Value Until Time 48
  13:09,                                  !- Time 49 {hh:mm}
  0.496666666666666,                      !- Value Until Time 49
  13:19,                                  !- Time 50 {hh:mm}
  0.513333333333333,                      !- Value Until Time 50
  13:29,                                  !- Time 51 {hh:mm}
  0.53,                                   !- Value Until Time 51
  13:30,                                  !- Time 52 {hh:mm}
  0.53,                                   !- Value Until Time 52
  13:39,                                  !- Time 53 {hh:mm}
  0.523333333333333,                      !- Value Until Time 53
  13:49,                                  !- Time 54 {hh:mm}
  0.516666666666667,                      !- Value Until Time 54
  13:59,                                  !- Time 55 {hh:mm}
  0.51,                                   !- Value Until Time 55
  14:09,                                  !- Time 56 {hh:mm}
  0.503333333333333,                      !- Value Until Time 56
  14:19,                                  !- Time 57 {hh:mm}
  0.496666666666667,                      !- Value Until Time 57
  14:29,                                  !- Time 58 {hh:mm}
  0.49,                                   !- Value Until Time 58
  14:30,                                  !- Time 59 {hh:mm}
  0.49,                                   !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.49,                                   !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.5,                                    !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.51,                                   !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.52,                                   !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.53,                                   !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.54,                                   !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.55,                                   !- Value Until Time 66
  18:40,                                  !- Time 67 {hh:mm}
  0.541666666666667,                      !- Value Until Time 67
  18:50,                                  !- Time 68 {hh:mm}
  0.533333333333333,                      !- Value Until Time 68
  19:00,                                  !- Time 69 {hh:mm}
  0.525,                                  !- Value Until Time 69
  19:10,                                  !- Time 70 {hh:mm}
  0.516666666666666,                      !- Value Until Time 70
  19:20,                                  !- Time 71 {hh:mm}
  0.508333333333333,                      !- Value Until Time 71
  19:30,                                  !- Time 72 {hh:mm}
  0.5,                                    !- Value Until Time 72
  19:40,                                  !- Time 73 {hh:mm}
  0.471666666666666,                      !- Value Until Time 73
  19:50,                                  !- Time 74 {hh:mm}
  0.443333333333333,                      !- Value Until Time 74
  20:00,                                  !- Time 75 {hh:mm}
  0.414999999999999,                      !- Value Until Time 75
  20:10,                                  !- Time 76 {hh:mm}
  0.386666666666666,                      !- Value Until Time 76
  20:20,                                  !- Time 77 {hh:mm}
  0.358333333333332,                      !- Value Until Time 77
  20:30,                                  !- Time 78 {hh:mm}
  0.33,                                   !- Value Until Time 78
  20:40,                                  !- Time 79 {hh:mm}
  0.329166666666667,                      !- Value Until Time 79
  20:50,                                  !- Time 80 {hh:mm}
  0.328333333333333,                      !- Value Until Time 80
  21:00,                                  !- Time 81 {hh:mm}
  0.3275,                                 !- Value Until Time 81
  21:10,                                  !- Time 82 {hh:mm}
  0.326666666666667,                      !- Value Until Time 82
  21:20,                                  !- Time 83 {hh:mm}
  0.325833333333333,                      !- Value Until Time 83
  21:30,                                  !- Time 84 {hh:mm}
  0.325,                                  !- Value Until Time 84
  21:40,                                  !- Time 85 {hh:mm}
  0.315166666666667,                      !- Value Until Time 85
  21:50,                                  !- Time 86 {hh:mm}
  0.305333333333333,                      !- Value Until Time 86
  22:00,                                  !- Time 87 {hh:mm}
  0.2955,                                 !- Value Until Time 87
  22:10,                                  !- Time 88 {hh:mm}
  0.285666666666666,                      !- Value Until Time 88
  22:20,                                  !- Time 89 {hh:mm}
  0.275833333333333,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.266,                                  !- Value Until Time 90
  22:40,                                  !- Time 91 {hh:mm}
  0.261166666666667,                      !- Value Until Time 91
  22:50,                                  !- Time 92 {hh:mm}
  0.256333333333333,                      !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.2515,                                 !- Value Until Time 93
  23:10,                                  !- Time 94 {hh:mm}
  0.246666666666667,                      !- Value Until Time 94
  23:20,                                  !- Time 95 {hh:mm}
  0.241833333333333,                      !- Value Until Time 95
  23:30,                                  !- Time 96 {hh:mm}
  0.237,                                  !- Value Until Time 96
  23:40,                                  !- Time 97 {hh:mm}
  0.1975,                                 !- Value Until Time 97
  23:50,                                  !- Time 98 {hh:mm}
  0.157999999999999,                      !- Value Until Time 98
  24:00,                                  !- Time 99 {hh:mm}
  0.118499999999999;                      !- Value Until Time 99

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.131555555555556,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.391111111111111,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.525333333333333,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.499111111111111,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.449777777777778,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.434888888888889,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.481111111111111,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.509555555555556,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.49,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.49,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.49,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.516666666666667,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.527777777777778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.424444444444444,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.327777777777778,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.298777777777778,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.253111111111111,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.131666666666666;                      !- Value Until Time 24

Schedule:Week:Daily,
  D_RSD_Ktchn_Cook_Yr Week Rule - Jan1-Aug11, !- Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Monday Schedule:Day Name
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Tuesday Schedule:Day Name
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Friday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Ktchn_Cook_Yr Week Rule - Aug12-Aug18, !- Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Monday Schedule:Day Name
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Friday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_Ktchn_Cook_Yr Week Rule - Aug19-Dec31, !- Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Sunday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Monday Schedule:Day Name
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Tuesday Schedule:Day Name
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Wednesday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Thursday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Friday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Saturday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- Holiday Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default,            !- CustomDay1 Schedule:Day Name
  D_RSD_Ktchn_Cook_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_Ktchn_Cook_Yr,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_RSD_Ktchn_Cook_Yr Week Rule - Jan1-Aug11, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  11,                                     !- End Day 1
  D_RSD_Ktchn_Cook_Yr Week Rule - Aug12-Aug18, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  12,                                     !- Start Day 2
  8,                                      !- End Month 2
  18,                                     !- End Day 2
  D_RSD_Ktchn_Cook_Yr Week Rule - Aug19-Dec31, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  19,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  D_RSD_Ktchn_Cook_Yr Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Ktchn_Cook_Yr Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

GasEquipment,
  gas_oven_equipment_bldg_quantity=4.0,   !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Cook_Yr,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10933.3333333334,                       !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

GasEquipment,
  gas_range_equipment_bldg_quantity=2.0,  !- Name
  RSD Kitchen - ComStock DEER Pre-1975,   !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Ktchn_Cook_Yr,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17500,                                  !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1931 Area 8828,  !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  RSD Kitchen A  - Story Ground,          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 19.3096017722196, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 19.3096017722196, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  RSD Kitchen A  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  RSD Kitchen A  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 19.3096017722196, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  RSD Kitchen A  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 19.3096017722195, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 19.3096017722195, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 19.3096017722195, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 19.3096017722195, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  RSD Kitchen A  - Story Ground,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 19.3096017722196, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 19.3096017722196, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.00037111041647, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 19.2842017722196, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 19.2842017722196, 1.00037111041647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  RSD Kitchen A  - Story Ground,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Kitchen A  - Story Ground Mass,     !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone or ZoneList Name
  RSD Kitchen A  - Story Ground,          !- Space or SpaceList Name
  176.566998605176;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  RSD Kitchen A  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  RSD Kitchen A  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Kitchen A  - Story Ground Thermostat, !- Name
  Zone RSD Kitchen A  - Story Ground,     !- Zone or ZoneList Name
  Zone RSD Kitchen A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Kitchen A  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Kitchen A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Kitchen A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Kitchen A  - Story Ground,     !- Zone Name
  Zone RSD Kitchen A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Kitchen A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Kitchen A  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Kitchen A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Kitchen A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Kitchen A  - Story Ground Inlet Node List, !- Name
  Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen A  - Story Ground Exhaust Node List, !- Name
  Zone RSD Kitchen A  - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen A  - Story Ground Return Node List, !- Name
  Zone RSD Kitchen A  - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Kitchen A  - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.12120044114287,                       !- Maximum Flow Rate {m3/s}
  Zone RSD Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  D_RSD_All_Fan_Yr Default,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  D_RSD_All_Fan_Yr Week Rule - Jan1-Aug11, !- Name
  D_RSD_All_Fan_Yr Default,               !- Sunday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Monday Schedule:Day Name
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Tuesday Schedule:Day Name
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Wednesday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Thursday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Friday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Saturday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Holiday Schedule:Day Name
  D_RSD_All_Fan_Yr Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  D_RSD_All_Fan_Yr Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- CustomDay1 Schedule:Day Name
  D_RSD_All_Fan_Yr Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_All_Fan_Yr Week Rule - Aug12-Aug18, !- Name
  D_RSD_All_Fan_Yr Default,               !- Sunday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Monday Schedule:Day Name
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Friday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Saturday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Holiday Schedule:Day Name
  D_RSD_All_Fan_Yr Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  D_RSD_All_Fan_Yr Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- CustomDay1 Schedule:Day Name
  D_RSD_All_Fan_Yr Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D_RSD_All_Fan_Yr Week Rule - Aug19-Dec31, !- Name
  D_RSD_All_Fan_Yr Default,               !- Sunday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Monday Schedule:Day Name
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Tuesday Schedule:Day Name
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Wednesday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Thursday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Friday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Saturday Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- Holiday Schedule:Day Name
  D_RSD_All_Fan_Yr Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  D_RSD_All_Fan_Yr Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  D_RSD_All_Fan_Yr Default,               !- CustomDay1 Schedule:Day Name
  D_RSD_All_Fan_Yr Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_RSD_All_Fan_Yr,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  D_RSD_All_Fan_Yr Week Rule - Jan1-Aug11, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  11,                                     !- End Day 1
  D_RSD_All_Fan_Yr Week Rule - Aug12-Aug18, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  12,                                     !- Start Day 2
  8,                                      !- End Month 2
  18,                                     !- End Day 2
  D_RSD_All_Fan_Yr Week Rule - Aug19-Dec31, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  19,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  D_RSD_All_Fan_Yr Summer Design Day,     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_RSD_All_Fan_Yr Winter Design Day,     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  2.46318727913466;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Kitchen A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Kitchen A  - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Kitchen A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Kitchen A  - Story Ground,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Kitchen Ventilation,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  RSD Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone RSD Kitchen A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Kitchen A end_a - Story Ground,     !- Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Kitchen - ComStock DEER Pre-1975;   !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  RSD Kitchen A end_a - Story Ground,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Kitchen A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone or ZoneList Name
  RSD Kitchen A end_a - Story Ground,     !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen A end_a - Story Ground HVAC Off Infiltration, !- Name
  RSD Kitchen A end_a - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen A end_a - Story Ground HVAC On Infiltration, !- Name
  RSD Kitchen A end_a - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Kitchen A end_a - Story Ground Thermostat, !- Name
  Zone RSD Kitchen A end_a - Story Ground, !- Zone or ZoneList Name
  Zone RSD Kitchen A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Kitchen A end_a - Story Ground Thermostat Schedule, !- Name
  Zone RSD Kitchen A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Kitchen A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 1, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Kitchen A end_a - Story Ground, !- Zone Name
  Zone RSD Kitchen A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Kitchen A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Kitchen A end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Kitchen A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Kitchen A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Kitchen A end_a - Story Ground Inlet Node List, !- Name
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen A end_a - Story Ground Exhaust Node List, !- Name
  Zone RSD Kitchen A end_a - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen A end_a - Story Ground Return Node List, !- Name
  Zone RSD Kitchen A end_a - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Kitchen A end_a - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2654704368,                           !- Maximum Flow Rate {m3/s}
  Zone RSD Kitchen A end_a - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen A end_a - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  1.98621806895785;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Kitchen A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Kitchen A end_a - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Kitchen A end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Kitchen A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Kitchen Ventilation,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Kitchen B  - Story Ground,     !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Kitchen B  - Story Ground,          !- Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Kitchen - ComStock DEER Pre-1975;   !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 62935,    !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  RSD Kitchen B  - Story Ground,          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 19.3096017722196, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 19.3096017722196, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  RSD Kitchen B  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  RSD Kitchen B  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 19.3096017722196, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  RSD Kitchen B  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 19.3096017722195, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 19.3096017722195, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 19.3096017722195, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 19.3096017722195, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  RSD Kitchen B  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 19.3096017722196, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 19.3096017722196, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  RSD Kitchen B  - Story Ground,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Kitchen B  - Story Ground Mass,     !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone or ZoneList Name
  RSD Kitchen B  - Story Ground,          !- Space or SpaceList Name
  1258.69480357361;                       !- Surface Area {m2}

ElectricEquipment,
  3 Elevator Fans,                        !- Name
  RSD Kitchen B  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 3,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  224.1756,                               !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  27 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:45,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:45,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:45,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  19:45,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  20:30,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  21:30,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  22:30,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  11:15,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  12:15,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  13:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  14:15,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  15:15,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  16:15,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  17:15,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:30,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:30,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:30,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:30,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0;                                      !- Value Until Time 18

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Name
  27 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 3,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan7-Aug11, !- Name
  27 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 3,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Aug12-Aug18, !- Name
  27 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  Schedule Day 51,                        !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 3,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Aug19-Dec31, !- Name
  27 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 3,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  Elevator Schedule 3 Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  Elevator Schedule 3 Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ElectricEquipment,
  3 Elevator Lift Motors,                 !- Name
  RSD Kitchen B  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  27 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:10,                                  !- Time 2 {hh:mm}
  0.00364103390277777,                    !- Value Until Time 2
  07:20,                                  !- Time 3 {hh:mm}
  0.00728206780555555,                    !- Value Until Time 3
  07:30,                                  !- Time 4 {hh:mm}
  0.0109231017083333,                     !- Value Until Time 4
  07:40,                                  !- Time 5 {hh:mm}
  0.0145641356111111,                     !- Value Until Time 5
  07:50,                                  !- Time 6 {hh:mm}
  0.0182051695138889,                     !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.0218462034166666,                     !- Value Until Time 7
  08:10,                                  !- Time 8 {hh:mm}
  0.0254872373194444,                     !- Value Until Time 8
  08:20,                                  !- Time 9 {hh:mm}
  0.0291282712222221,                     !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  0.0327693051249999,                     !- Value Until Time 10
  08:39,                                  !- Time 11 {hh:mm}
  0.0364103390277777,                     !- Value Until Time 11
  08:49,                                  !- Time 12 {hh:mm}
  0.0400513729305554,                     !- Value Until Time 12
  08:59,                                  !- Time 13 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 13
  09:00,                                  !- Time 14 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 14
  09:30,                                  !- Time 15 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 15
  09:39,                                  !- Time 16 {hh:mm}
  0.0364103390277777,                     !- Value Until Time 16
  09:49,                                  !- Time 17 {hh:mm}
  0.0291282712222222,                     !- Value Until Time 17
  09:59,                                  !- Time 18 {hh:mm}
  0.0218462034166667,                     !- Value Until Time 18
  10:09,                                  !- Time 19 {hh:mm}
  0.0145641356111112,                     !- Value Until Time 19
  10:19,                                  !- Time 20 {hh:mm}
  0.00728206780555566,                    !- Value Until Time 20
  10:29,                                  !- Time 21 {hh:mm}
  1.55226611416499e-16,                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.0101948949277777,                     !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.0203897898555554,                     !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.0305846847833331,                     !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.0407795797111108,                     !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.0509744746388886,                     !- Value Until Time 27
  11:29,                                  !- Time 28 {hh:mm}
  0.0611693695666663,                     !- Value Until Time 28
  11:30,                                  !- Time 29 {hh:mm}
  0.0611693695666665,                     !- Value Until Time 29
  11:39,                                  !- Time 30 {hh:mm}
  0.089569434008333,                      !- Value Until Time 30
  11:49,                                  !- Time 31 {hh:mm}
  0.117969498449999,                      !- Value Until Time 31
  11:59,                                  !- Time 32 {hh:mm}
  0.146369562891666,                      !- Value Until Time 32
  12:09,                                  !- Time 33 {hh:mm}
  0.174769627333332,                      !- Value Until Time 33
  12:19,                                  !- Time 34 {hh:mm}
  0.203169691774999,                      !- Value Until Time 34
  12:29,                                  !- Time 35 {hh:mm}
  0.231569756216665,                      !- Value Until Time 35
  12:30,                                  !- Time 36 {hh:mm}
  0.231569756216666,                      !- Value Until Time 36
  12:39,                                  !- Time 37 {hh:mm}
  0.213364586702777,                      !- Value Until Time 37
  12:49,                                  !- Time 38 {hh:mm}
  0.195159417188888,                      !- Value Until Time 38
  12:59,                                  !- Time 39 {hh:mm}
  0.176954247675,                         !- Value Until Time 39
  13:09,                                  !- Time 40 {hh:mm}
  0.158749078161111,                      !- Value Until Time 40
  13:19,                                  !- Time 41 {hh:mm}
  0.140543908647222,                      !- Value Until Time 41
  13:29,                                  !- Time 42 {hh:mm}
  0.122338739133333,                      !- Value Until Time 42
  13:30,                                  !- Time 43 {hh:mm}
  0.122338739133333,                      !- Value Until Time 43
  13:39,                                  !- Time 44 {hh:mm}
  0.120154118791666,                      !- Value Until Time 44
  13:49,                                  !- Time 45 {hh:mm}
  0.11796949845,                          !- Value Until Time 45
  13:59,                                  !- Time 46 {hh:mm}
  0.115784878108333,                      !- Value Until Time 46
  14:09,                                  !- Time 47 {hh:mm}
  0.113600257766666,                      !- Value Until Time 47
  14:19,                                  !- Time 48 {hh:mm}
  0.111415637425,                         !- Value Until Time 48
  14:29,                                  !- Time 49 {hh:mm}
  0.109231017083333,                      !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.109231017083333,                      !- Value Until Time 50
  14:39,                                  !- Time 51 {hh:mm}
  0.0849574577314813,                     !- Value Until Time 51
  14:49,                                  !- Time 52 {hh:mm}
  0.0606838983796296,                     !- Value Until Time 52
  14:59,                                  !- Time 53 {hh:mm}
  0.0364103390277779,                     !- Value Until Time 53
  15:09,                                  !- Time 54 {hh:mm}
  0.0121367796759262,                     !- Value Until Time 54
  15:15,                                  !- Time 55 {hh:mm}
  0,                                      !- Value Until Time 55
  16:15,                                  !- Time 56 {hh:mm}
  0,                                      !- Value Until Time 56
  16:25,                                  !- Time 57 {hh:mm}
  0.0174769627333335,                     !- Value Until Time 57
  16:35,                                  !- Time 58 {hh:mm}
  0.0349539254666669,                     !- Value Until Time 58
  16:45,                                  !- Time 59 {hh:mm}
  0.0524308882000004,                     !- Value Until Time 59
  16:55,                                  !- Time 60 {hh:mm}
  0.0699078509333338,                     !- Value Until Time 60
  17:05,                                  !- Time 61 {hh:mm}
  0.0873848136666673,                     !- Value Until Time 61
  17:15,                                  !- Time 62 {hh:mm}
  0.1048617764,                           !- Value Until Time 62
  17:25,                                  !- Time 63 {hh:mm}
  0.099764328936111,                      !- Value Until Time 63
  17:35,                                  !- Time 64 {hh:mm}
  0.0946668814722221,                     !- Value Until Time 64
  17:45,                                  !- Time 65 {hh:mm}
  0.0895694340083331,                     !- Value Until Time 65
  17:55,                                  !- Time 66 {hh:mm}
  0.0844719865444441,                     !- Value Until Time 66
  18:05,                                  !- Time 67 {hh:mm}
  0.0793745390805551,                     !- Value Until Time 67
  18:15,                                  !- Time 68 {hh:mm}
  0.0742770916166664,                     !- Value Until Time 68
  19:15,                                  !- Time 69 {hh:mm}
  0.0742770916166664,                     !- Value Until Time 69
  19:25,                                  !- Time 70 {hh:mm}
  0.081073688235185,                      !- Value Until Time 70
  19:35,                                  !- Time 71 {hh:mm}
  0.0878702848537036,                     !- Value Until Time 71
  19:45,                                  !- Time 72 {hh:mm}
  0.0946668814722223,                     !- Value Until Time 72
  19:55,                                  !- Time 73 {hh:mm}
  0.101463478090741,                      !- Value Until Time 73
  20:00,                                  !- Time 74 {hh:mm}
  0.1048617764,                           !- Value Until Time 74
  20:10,                                  !- Time 75 {hh:mm}
  0.0936473919794443,                     !- Value Until Time 75
  20:20,                                  !- Time 76 {hh:mm}
  0.0824330075588887,                     !- Value Until Time 76
  20:30,                                  !- Time 77 {hh:mm}
  0.071218623138333,                      !- Value Until Time 77
  20:40,                                  !- Time 78 {hh:mm}
  0.0600042387177774,                     !- Value Until Time 78
  20:50,                                  !- Time 79 {hh:mm}
  0.0487898542972218,                     !- Value Until Time 79
  21:00,                                  !- Time 80 {hh:mm}
  0.0375754698766666,                     !- Value Until Time 80
  21:10,                                  !- Time 81 {hh:mm}
  0.0425272759844444,                     !- Value Until Time 81
  21:20,                                  !- Time 82 {hh:mm}
  0.0474790820922222,                     !- Value Until Time 82
  21:30,                                  !- Time 83 {hh:mm}
  0.0524308882,                           !- Value Until Time 83
  21:40,                                  !- Time 84 {hh:mm}
  0.0573826943077777,                     !- Value Until Time 84
  21:50,                                  !- Time 85 {hh:mm}
  0.0623345004155555,                     !- Value Until Time 85
  22:00,                                  !- Time 86 {hh:mm}
  0.0672863065233331,                     !- Value Until Time 86
  22:10,                                  !- Time 87 {hh:mm}
  0.0560719221027775,                     !- Value Until Time 87
  22:20,                                  !- Time 88 {hh:mm}
  0.0448575376822219,                     !- Value Until Time 88
  22:30,                                  !- Time 89 {hh:mm}
  0.0336431532616663,                     !- Value Until Time 89
  22:40,                                  !- Time 90 {hh:mm}
  0.0224287688411107,                     !- Value Until Time 90
  22:50,                                  !- Time 91 {hh:mm}
  0.0112143844205551,                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  24:00,                                  !- Time 93 {hh:mm}
  0;                                      !- Value Until Time 93

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.0109231017083333,                     !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.0218462034166666,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.032769305125,                         !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.0436924068333333,                     !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.0546155085416666,                     !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.0655386102499998,                     !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.061897576347222,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.0582565424444443,                     !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.0546155085416665,                     !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.0509744746388887,                     !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.0473334407361109,                     !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.0364103390277776,                     !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.0291282712222221,                     !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.0218462034166666,                     !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.0145641356111111,                     !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.00728206780555558,                    !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  7.76133057082497e-17,                   !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.00655386102499996,                    !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.0131077220499999,                     !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.0196615830749999,                     !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.0262154440999998,                     !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.0327693051249998,                     !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.0393231661499998,                     !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.0393231661499999,                     !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.0662668170305553,                     !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.0932104679111107,                     !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.120154118791666,                      !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.147097769672222,                      !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.174041420552777,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.200985071433332,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.200985071433333,                      !- Value Until Time 34
  10:39,                                  !- Time 35 {hh:mm}
  0.167487559527778,                      !- Value Until Time 35
  10:49,                                  !- Time 36 {hh:mm}
  0.133990047622222,                      !- Value Until Time 36
  10:59,                                  !- Time 37 {hh:mm}
  0.100492535716667,                      !- Value Until Time 37
  11:09,                                  !- Time 38 {hh:mm}
  0.0669950238111115,                     !- Value Until Time 38
  11:19,                                  !- Time 39 {hh:mm}
  0.0334975119055561,                     !- Value Until Time 39
  11:29,                                  !- Time 40 {hh:mm}
  7.14042412515898e-16,                   !- Value Until Time 40
  11:30,                                  !- Time 41 {hh:mm}
  0,                                      !- Value Until Time 41
  11:39,                                  !- Time 42 {hh:mm}
  0.116513084888888,                      !- Value Until Time 42
  11:45,                                  !- Time 43 {hh:mm}
  0.174769627333333,                      !- Value Until Time 43
  11:54,                                  !- Time 44 {hh:mm}
  0.145641356111111,                      !- Value Until Time 44
  12:04,                                  !- Time 45 {hh:mm}
  0.116513084888889,                      !- Value Until Time 45
  12:14,                                  !- Time 46 {hh:mm}
  0.0873848136666668,                     !- Value Until Time 46
  12:24,                                  !- Time 47 {hh:mm}
  0.0582565424444448,                     !- Value Until Time 47
  12:34,                                  !- Time 48 {hh:mm}
  0.0291282712222227,                     !- Value Until Time 48
  12:44,                                  !- Time 49 {hh:mm}
  6.20906445665998e-16,                   !- Value Until Time 49
  12:45,                                  !- Time 50 {hh:mm}
  0,                                      !- Value Until Time 50
  12:54,                                  !- Time 51 {hh:mm}
  0.0043692406833333,                     !- Value Until Time 51
  13:04,                                  !- Time 52 {hh:mm}
  0.0087384813666666,                     !- Value Until Time 52
  13:14,                                  !- Time 53 {hh:mm}
  0.0131077220499999,                     !- Value Until Time 53
  13:24,                                  !- Time 54 {hh:mm}
  0.0174769627333332,                     !- Value Until Time 54
  13:34,                                  !- Time 55 {hh:mm}
  0.0218462034166665,                     !- Value Until Time 55
  13:44,                                  !- Time 56 {hh:mm}
  0.0262154440999998,                     !- Value Until Time 56
  13:45,                                  !- Time 57 {hh:mm}
  0.0262154440999999,                     !- Value Until Time 57
  13:54,                                  !- Time 58 {hh:mm}
  0.055343715322222,                      !- Value Until Time 58
  14:04,                                  !- Time 59 {hh:mm}
  0.0844719865444441,                     !- Value Until Time 59
  14:14,                                  !- Time 60 {hh:mm}
  0.113600257766666,                      !- Value Until Time 60
  14:24,                                  !- Time 61 {hh:mm}
  0.142728528988888,                      !- Value Until Time 61
  14:34,                                  !- Time 62 {hh:mm}
  0.17185680021111,                       !- Value Until Time 62
  14:44,                                  !- Time 63 {hh:mm}
  0.200985071433332,                      !- Value Until Time 63
  14:45,                                  !- Time 64 {hh:mm}
  0.200985071433333,                      !- Value Until Time 64
  14:54,                                  !- Time 65 {hh:mm}
  0.178410661236111,                      !- Value Until Time 65
  15:04,                                  !- Time 66 {hh:mm}
  0.155836251038889,                      !- Value Until Time 66
  15:14,                                  !- Time 67 {hh:mm}
  0.133261840841667,                      !- Value Until Time 67
  15:24,                                  !- Time 68 {hh:mm}
  0.110687430644445,                      !- Value Until Time 68
  15:34,                                  !- Time 69 {hh:mm}
  0.0881130204472224,                     !- Value Until Time 69
  15:44,                                  !- Time 70 {hh:mm}
  0.0655386102500003,                     !- Value Until Time 70
  15:45,                                  !- Time 71 {hh:mm}
  0.0655386102499998,                     !- Value Until Time 71
  15:54,                                  !- Time 72 {hh:mm}
  0.061897576347222,                      !- Value Until Time 72
  16:04,                                  !- Time 73 {hh:mm}
  0.0582565424444443,                     !- Value Until Time 73
  16:15,                                  !- Time 74 {hh:mm}
  0.0546155085416665,                     !- Value Until Time 74
  16:25,                                  !- Time 75 {hh:mm}
  0.0509744746388887,                     !- Value Until Time 75
  16:35,                                  !- Time 76 {hh:mm}
  0.0473334407361109,                     !- Value Until Time 76
  16:45,                                  !- Time 77 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 77
  16:55,                                  !- Time 78 {hh:mm}
  0.06553861025,                          !- Value Until Time 78
  17:05,                                  !- Time 79 {hh:mm}
  0.0873848136666668,                     !- Value Until Time 79
  17:15,                                  !- Time 80 {hh:mm}
  0.109231017083334,                      !- Value Until Time 80
  17:25,                                  !- Time 81 {hh:mm}
  0.1310772205,                           !- Value Until Time 81
  17:35,                                  !- Time 82 {hh:mm}
  0.152923423916667,                      !- Value Until Time 82
  17:45,                                  !- Time 83 {hh:mm}
  0.174769627333333,                      !- Value Until Time 83
  17:55,                                  !- Time 84 {hh:mm}
  0.0873848136666659,                     !- Value Until Time 84
  18:00,                                  !- Time 85 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 85
  19:00,                                  !- Time 86 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 86
  19:10,                                  !- Time 87 {hh:mm}
  0.047333440736111,                      !- Value Until Time 87
  19:20,                                  !- Time 88 {hh:mm}
  0.0509744746388888,                     !- Value Until Time 88
  19:30,                                  !- Time 89 {hh:mm}
  0.0546155085416666,                     !- Value Until Time 89
  19:40,                                  !- Time 90 {hh:mm}
  0.0582565424444444,                     !- Value Until Time 90
  19:50,                                  !- Time 91 {hh:mm}
  0.0618975763472222,                     !- Value Until Time 91
  20:00,                                  !- Time 92 {hh:mm}
  0.0655386102499998,                     !- Value Until Time 92
  20:10,                                  !- Time 93 {hh:mm}
  0.0546155085416664,                     !- Value Until Time 93
  20:20,                                  !- Time 94 {hh:mm}
  0.043692406833333,                      !- Value Until Time 94
  20:30,                                  !- Time 95 {hh:mm}
  0.0327693051249997,                     !- Value Until Time 95
  20:40,                                  !- Time 96 {hh:mm}
  0.0218462034166663,                     !- Value Until Time 96
  20:50,                                  !- Time 97 {hh:mm}
  0.0109231017083329,                     !- Value Until Time 97
  21:00,                                  !- Time 98 {hh:mm}
  0,                                      !- Value Until Time 98
  24:00,                                  !- Time 99 {hh:mm}
  0;                                      !- Value Until Time 99

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Name
  27 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 1,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.020632525449074,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.0213607322296297,                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0312643444451849,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.14826290052111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.175740569707407,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.115639236752222,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0347921017376545,                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0757335051777783,                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0827728373898144,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0742770916166664,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.102596244193827,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0413135980168517,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0656357044874072,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.00373812814018503,                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan7-Aug11, !- Name
  27 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 1,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Aug12-Aug18, !- Name
  27 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 1,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Aug19-Dec31, !- Name
  27 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 1,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  Elevator Schedule 1 Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  Elevator Schedule 1 Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ElectricEquipment,
  3 Elevator Lights,                      !- Name
  RSD Kitchen B  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 2,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  266.875714285714,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  27 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:45,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:45,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:45,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  19:45,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  20:30,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  21:30,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  22:30,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  11:15,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  12:15,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  13:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  14:15,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  15:15,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  16:15,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  17:15,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:30,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:30,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:30,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:30,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0;                                      !- Value Until Time 18

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Name
  27 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 2,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan7-Aug11, !- Name
  27 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 2,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Aug12-Aug18, !- Name
  27 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 2,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Aug19-Dec31, !- Name
  27 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Sunday 2,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  Elevator Schedule 2 Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  Elevator Schedule 2 Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneControl:Thermostat,
  Zone RSD Kitchen B  - Story Ground Thermostat, !- Name
  Zone RSD Kitchen B  - Story Ground,     !- Zone or ZoneList Name
  Zone RSD Kitchen B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Kitchen B  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Kitchen B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Kitchen B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 2, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Kitchen B  - Story Ground,     !- Zone Name
  Zone RSD Kitchen B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Kitchen B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Kitchen B  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Kitchen B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Kitchen B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Kitchen B  - Story Ground Inlet Node List, !- Name
  Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen B  - Story Ground Exhaust Node List, !- Name
  Zone RSD Kitchen B  - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen B  - Story Ground Return Node List, !- Name
  Zone RSD Kitchen B  - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Kitchen B  - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  7.99271200269243,                       !- Maximum Flow Rate {m3/s}
  Zone RSD Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  4.88070724710797;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Kitchen B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Kitchen B  - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Kitchen B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Kitchen B  - Story Ground,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Kitchen Ventilation,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Kitchen B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Kitchen B end_a - Story Ground,     !- Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Kitchen - ComStock DEER Pre-1975;   !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  RSD Kitchen B end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  RSD Kitchen B end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  RSD Kitchen B end_a - Story Ground,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 3259 Area 14901, !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  RSD Kitchen B end_a - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  RSD Kitchen B end_a - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 1.00011513643296, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 1.00011513643296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  RSD Kitchen B end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Kitchen B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone or ZoneList Name
  RSD Kitchen B end_a - Story Ground,     !- Space or SpaceList Name
  298.025444016035;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen B end_a - Story Ground HVAC Off Infiltration, !- Name
  RSD Kitchen B end_a - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen B end_a - Story Ground HVAC On Infiltration, !- Name
  RSD Kitchen B end_a - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Kitchen B end_a - Story Ground Thermostat, !- Name
  Zone RSD Kitchen B end_a - Story Ground, !- Zone or ZoneList Name
  Zone RSD Kitchen B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Kitchen B end_a - Story Ground Thermostat Schedule, !- Name
  Zone RSD Kitchen B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Kitchen B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 3, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Kitchen B end_a - Story Ground, !- Zone Name
  Zone RSD Kitchen B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Kitchen B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Kitchen B end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Kitchen B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Kitchen B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Kitchen B end_a - Story Ground Inlet Node List, !- Name
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen B end_a - Story Ground Exhaust Node List, !- Name
  Zone RSD Kitchen B end_a - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen B end_a - Story Ground Return Node List, !- Name
  Zone RSD Kitchen B end_a - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Kitchen B end_a - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.89246156950182,                       !- Maximum Flow Rate {m3/s}
  Zone RSD Kitchen B end_a - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen B end_a - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  3.16763882159631;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Kitchen B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Kitchen B end_a - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Kitchen B end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Kitchen B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Kitchen Ventilation,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Kitchen C  - Story Ground,     !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Kitchen C  - Story Ground,          !- Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Kitchen - ComStock DEER Pre-1975;   !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1931 Area 8828,  !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  RSD Kitchen C  - Story Ground,          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 19.3096017722196, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 19.3096017722196, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  RSD Kitchen C  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  RSD Kitchen C  - Story Ground,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 19.3096017722196, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 19.2842017722196, 1.00037111041647, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 19.2842017722196, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000296, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000296, 1.00037111041647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  RSD Kitchen C  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 19.3096017722195, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 19.3096017722195, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 19.3096017722195, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 19.3096017722195, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  RSD Kitchen C  - Story Ground,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 19.3096017722196, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 19.3096017722196, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  RSD Kitchen C  - Story Ground,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 19.3096017722196, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Kitchen C  - Story Ground Mass,     !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone or ZoneList Name
  RSD Kitchen C  - Story Ground,          !- Space or SpaceList Name
  176.566998605176;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  RSD Kitchen C  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  RSD Kitchen C  - Story Ground,          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Kitchen C  - Story Ground Thermostat, !- Name
  Zone RSD Kitchen C  - Story Ground,     !- Zone or ZoneList Name
  Zone RSD Kitchen C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Kitchen C  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Kitchen C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Kitchen C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 4, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Kitchen C  - Story Ground,     !- Zone Name
  Zone RSD Kitchen C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Kitchen C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Kitchen C  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Kitchen C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Kitchen C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Kitchen C  - Story Ground Inlet Node List, !- Name
  Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen C  - Story Ground Exhaust Node List, !- Name
  Zone RSD Kitchen C  - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen C  - Story Ground Return Node List, !- Name
  Zone RSD Kitchen C  - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Kitchen C  - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.12120044114287,                       !- Maximum Flow Rate {m3/s}
  Zone RSD Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  2.56339567755163;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Kitchen C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Kitchen C  - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Kitchen C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Kitchen C  - Story Ground,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Kitchen Ventilation,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Kitchen C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Kitchen C end_a - Story Ground,     !- Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Kitchen - ComStock DEER Pre-1975;   !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  RSD Kitchen C end_a - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  RSD Kitchen C end_a - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  RSD Kitchen C end_a - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  RSD Kitchen C end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  RSD Kitchen C end_a - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  RSD Kitchen C end_a - Story Ground,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Kitchen C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone or ZoneList Name
  RSD Kitchen C end_a - Story Ground,     !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen C end_a - Story Ground HVAC Off Infiltration, !- Name
  RSD Kitchen C end_a - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Kitchen C end_a - Story Ground HVAC On Infiltration, !- Name
  RSD Kitchen C end_a - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Kitchen C end_a - Story Ground Thermostat, !- Name
  Zone RSD Kitchen C end_a - Story Ground, !- Zone or ZoneList Name
  Zone RSD Kitchen C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Kitchen C end_a - Story Ground Thermostat Schedule, !- Name
  Zone RSD Kitchen C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Kitchen C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 5, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Kitchen C end_a - Story Ground, !- Zone Name
  Zone RSD Kitchen C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Kitchen C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Kitchen C end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Kitchen C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Kitchen C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Kitchen C end_a - Story Ground Inlet Node List, !- Name
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen C end_a - Story Ground Exhaust Node List, !- Name
  Zone RSD Kitchen C end_a - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Kitchen C end_a - Story Ground Return Node List, !- Name
  Zone RSD Kitchen C end_a - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Kitchen C end_a - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2654704368,                           !- Maximum Flow Rate {m3/s}
  Zone RSD Kitchen C end_a - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen C end_a - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  1.97390829646063;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Kitchen C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Kitchen C end_a - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Kitchen C end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Kitchen C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Kitchen Ventilation,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD LobbyWaiting A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  8.93994949250162,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD LobbyWaiting A  - Story Ground,     !- Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD LobbyWaiting - ComStock DEER Pre-1975; !- Space Type

SpaceList,
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name 1
  RSD LobbyWaiting B  - Story Ground,     !- Space Name 2
  RSD LobbyWaiting C  - Story Ground,     !- Space Name 3
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name 4
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name 5
  RSD LobbyWaiting B end_b - Story Ground; !- Space Name 6

Lights,
  RSD LobbyWaiting - ComStock DEER Pre-1975 General Lighting, !- Name
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_LobWt_LF_Yr BPR Adjusted,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.74481306384859,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.341878787878788,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.337503030303031,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.333127272727273,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.328751515151515,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.324375757575757,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.359333333333333,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.398666666666667,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.438,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.477333333333333,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.516666666666666,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.555999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.556,                                  !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.596666666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.637333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.677999999999999,                      !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.718666666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.759333333333332,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.799999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  21:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  21:10,                                  !- Time 23 {hh:mm}
  0.776812121212121,                      !- Value Until Time 23
  21:20,                                  !- Time 24 {hh:mm}
  0.753624242424242,                      !- Value Until Time 24
  21:30,                                  !- Time 25 {hh:mm}
  0.730436363636363,                      !- Value Until Time 25
  21:40,                                  !- Time 26 {hh:mm}
  0.707248484848484,                      !- Value Until Time 26
  21:50,                                  !- Time 27 {hh:mm}
  0.684060606060605,                      !- Value Until Time 27
  22:00,                                  !- Time 28 {hh:mm}
  0.660872727272727,                      !- Value Until Time 28
  22:10,                                  !- Time 29 {hh:mm}
  0.64339393939394,                       !- Value Until Time 29
  22:20,                                  !- Time 30 {hh:mm}
  0.625915151515151,                      !- Value Until Time 30
  22:30,                                  !- Time 31 {hh:mm}
  0.608436363636364,                      !- Value Until Time 31
  22:40,                                  !- Time 32 {hh:mm}
  0.590957575757575,                      !- Value Until Time 32
  22:50,                                  !- Time 33 {hh:mm}
  0.573478787878787,                      !- Value Until Time 33
  23:00,                                  !- Time 34 {hh:mm}
  0.556,                                  !- Value Until Time 34
  23:10,                                  !- Time 35 {hh:mm}
  0.521042424242424,                      !- Value Until Time 35
  23:20,                                  !- Time 36 {hh:mm}
  0.486084848484848,                      !- Value Until Time 36
  23:30,                                  !- Time 37 {hh:mm}
  0.451127272727272,                      !- Value Until Time 37
  23:40,                                  !- Time 38 {hh:mm}
  0.416169696969696,                      !- Value Until Time 38
  23:50,                                  !- Time 39 {hh:mm}
  0.38121212121212,                       !- Value Until Time 39
  24:00,                                  !- Time 40 {hh:mm}
  0.346254545454545;                      !- Value Until Time 40

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.359333333333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.398666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.438,                                  !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.477333333333334,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.516666666666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.556,                                  !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.596666666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.637333333333334,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.678,                                  !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.718666666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.759333333333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  18:30,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:40,                                  !- Time 15 {hh:mm}
  0.780303030303031,                      !- Value Until Time 15
  18:50,                                  !- Time 16 {hh:mm}
  0.76060606060606,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.74090909090909,                       !- Value Until Time 17
  19:10,                                  !- Time 18 {hh:mm}
  0.721212121212121,                      !- Value Until Time 18
  19:20,                                  !- Time 19 {hh:mm}
  0.701515151515151,                      !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.681818181818181,                      !- Value Until Time 20
  19:40,                                  !- Time 21 {hh:mm}
  0.662121212121211,                      !- Value Until Time 21
  19:50,                                  !- Time 22 {hh:mm}
  0.642424242424241,                      !- Value Until Time 22
  20:00,                                  !- Time 23 {hh:mm}
  0.622727272727271,                      !- Value Until Time 23
  20:10,                                  !- Time 24 {hh:mm}
  0.603030303030302,                      !- Value Until Time 24
  20:20,                                  !- Time 25 {hh:mm}
  0.583333333333332,                      !- Value Until Time 25
  20:30,                                  !- Time 26 {hh:mm}
  0.563636363636364,                      !- Value Until Time 26
  20:40,                                  !- Time 27 {hh:mm}
  0.543333333333333,                      !- Value Until Time 27
  20:50,                                  !- Time 28 {hh:mm}
  0.523030303030303,                      !- Value Until Time 28
  21:00,                                  !- Time 29 {hh:mm}
  0.502727272727272,                      !- Value Until Time 29
  21:10,                                  !- Time 30 {hh:mm}
  0.482424242424242,                      !- Value Until Time 30
  21:20,                                  !- Time 31 {hh:mm}
  0.462121212121212,                      !- Value Until Time 31
  21:30,                                  !- Time 32 {hh:mm}
  0.441818181818181,                      !- Value Until Time 32
  21:40,                                  !- Time 33 {hh:mm}
  0.421515151515151,                      !- Value Until Time 33
  21:50,                                  !- Time 34 {hh:mm}
  0.40121212121212,                       !- Value Until Time 34
  22:00,                                  !- Time 35 {hh:mm}
  0.380909090909089,                      !- Value Until Time 35
  22:10,                                  !- Time 36 {hh:mm}
  0.360606060606059,                      !- Value Until Time 36
  22:20,                                  !- Time 37 {hh:mm}
  0.340303030303028,                      !- Value Until Time 37
  22:30,                                  !- Time 38 {hh:mm}
  0.32,                                   !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.32;                                   !- Value Until Time 39

Schedule:Week:Daily,
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Sunday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Wednesday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Thursday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.32,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.438,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.718666666666666,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.660872727272727,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.556,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.346254545454545;                      !- Value Until Time 24

Schedule:Week:Daily,
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Wednesday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Thursday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Monday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Tuesday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Wednesday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Thursday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Friday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- Holiday Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1,          !- CustomDay1 Schedule:Day Name
  D17_RSD_LobWt_LF_Yr Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D17_RSD_LobWt_LF_Yr BPR Adjusted,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  D17_RSD_LobWt_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Task Lighting, !- Name
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_LobWt_LF_Yr BPR Adjusted,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.190877164916568,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_LobWt_LF_Yr BPR Adjusted,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.533707525412509,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  RSD LobbyWaiting People,                !- Name
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Din_Occup_Yr,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0721181997919551,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 147W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Pierce;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  DEER Activity 147W/person Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

Schedule:Week:Daily,
  DEER Activity 147W/person Week Rule - Jan1-Dec31, !- Name
  DEER Activity 147W/person Default,      !- Sunday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Monday Schedule:Day Name
  autogen DEER Activity 147W/person 0_day_sch, !- Tuesday Schedule:Day Name
  autogen DEER Activity 147W/person 0_day_sch, !- Wednesday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Thursday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Friday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Saturday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Holiday Schedule:Day Name
  DEER Activity 147W/person Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DEER Activity 147W/person Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DEER Activity 147W/person Default,      !- CustomDay1 Schedule:Day Name
  DEER Activity 147W/person Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DEER Activity 147W/person,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  DEER Activity 147W/person Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DEER Activity 147W/person Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 147W/person Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

ElectricEquipment,
  RSD LobbyWaiting Elec Equip,            !- Name
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Din_Misc_Yr BPR Adjusted,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 736 Area 3363,   !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 7.35627994844518, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.35627994844518, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 7.35627994844518, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.35627994844515, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 7.35627994844515, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 7.35627994844515, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 7.35627994844515, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 7.35627994844518, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.35627994844518, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999982, 1.00139719668047, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 7.33087994844518, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.33087994844518, 1.00139719668047; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  RSD LobbyWaiting A  - Story Ground,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD LobbyWaiting A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone or ZoneList Name
  RSD LobbyWaiting A  - Story Ground,     !- Space or SpaceList Name
  67.2658238485828;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting A  - Story Ground HVAC Off Infiltration, !- Name
  RSD LobbyWaiting A  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting A  - Story Ground HVAC On Infiltration, !- Name
  RSD LobbyWaiting A  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD LobbyWaiting A  - Story Ground Thermostat, !- Name
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone or ZoneList Name
  Zone RSD LobbyWaiting A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD LobbyWaiting A  - Story Ground Thermostat Schedule, !- Name
  Zone RSD LobbyWaiting A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD LobbyWaiting A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone Name
  Zone RSD LobbyWaiting A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD LobbyWaiting A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD LobbyWaiting A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD LobbyWaiting A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD LobbyWaiting A  - Story Ground Inlet Node List, !- Name
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD LobbyWaiting A  - Story Ground Return Node List, !- Name
  Zone RSD LobbyWaiting A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.101593608059272;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD LobbyWaiting A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD LobbyWaiting A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD LobbyWaiting A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD LobbyWaiting Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  RSD LobbyWaiting Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD LobbyWaiting A end_b - Story Ground, !- Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD LobbyWaiting - ComStock DEER Pre-1975; !- Space Type

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025399999999968, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD LobbyWaiting A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone or ZoneList Name
  RSD LobbyWaiting A end_b - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting A end_b - Story Ground HVAC Off Infiltration, !- Name
  RSD LobbyWaiting A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting A end_b - Story Ground HVAC On Infiltration, !- Name
  RSD LobbyWaiting A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD LobbyWaiting A end_b - Story Ground Thermostat, !- Name
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone or ZoneList Name
  Zone RSD LobbyWaiting A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD LobbyWaiting A end_b - Story Ground Thermostat Schedule, !- Name
  Zone RSD LobbyWaiting A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD LobbyWaiting A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 1, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone Name
  Zone RSD LobbyWaiting A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD LobbyWaiting A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD LobbyWaiting A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD LobbyWaiting A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD LobbyWaiting A end_b - Story Ground Inlet Node List, !- Name
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD LobbyWaiting A end_b - Story Ground Return Node List, !- Name
  Zone RSD LobbyWaiting A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.138217747934722;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD LobbyWaiting A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD LobbyWaiting A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD LobbyWaiting Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD LobbyWaiting B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  8.93994949250162,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD LobbyWaiting B  - Story Ground,     !- Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD LobbyWaiting - ComStock DEER Pre-1975; !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 23976,    !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  RSD LobbyWaiting B  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 7.35627994844518, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.35627994844518, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  RSD LobbyWaiting B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  RSD LobbyWaiting B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 7.35627994844518, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  RSD LobbyWaiting B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.35627994844515, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 7.35627994844515, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 7.35627994844515, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 7.35627994844515, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  RSD LobbyWaiting B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 7.35627994844518, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 7.35627994844518, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  RSD LobbyWaiting B  - Story Ground,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD LobbyWaiting B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone or ZoneList Name
  RSD LobbyWaiting B  - Story Ground,     !- Space or SpaceList Name
  479.518503486795;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone RSD LobbyWaiting B  - Story Ground Thermostat, !- Name
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone or ZoneList Name
  Zone RSD LobbyWaiting B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD LobbyWaiting B  - Story Ground Thermostat Schedule, !- Name
  Zone RSD LobbyWaiting B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD LobbyWaiting B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 2, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone Name
  Zone RSD LobbyWaiting B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD LobbyWaiting B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD LobbyWaiting B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD LobbyWaiting B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD LobbyWaiting B  - Story Ground Inlet Node List, !- Name
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD LobbyWaiting B  - Story Ground Return Node List, !- Name
  Zone RSD LobbyWaiting B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.52807161489741;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD LobbyWaiting B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD LobbyWaiting B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD LobbyWaiting B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD LobbyWaiting Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD LobbyWaiting B end_b - Story Ground, !- Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD LobbyWaiting - ComStock DEER Pre-1975; !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 1.00011513643296, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 1.00011513643296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 3259 Area 14901, !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD LobbyWaiting B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone or ZoneList Name
  RSD LobbyWaiting B end_b - Story Ground, !- Space or SpaceList Name
  298.025444016035;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting B end_b - Story Ground HVAC Off Infiltration, !- Name
  RSD LobbyWaiting B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting B end_b - Story Ground HVAC On Infiltration, !- Name
  RSD LobbyWaiting B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD LobbyWaiting B end_b - Story Ground Thermostat, !- Name
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone or ZoneList Name
  Zone RSD LobbyWaiting B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD LobbyWaiting B end_b - Story Ground Thermostat Schedule, !- Name
  Zone RSD LobbyWaiting B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD LobbyWaiting B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 3, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone Name
  Zone RSD LobbyWaiting B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD LobbyWaiting B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD LobbyWaiting B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD LobbyWaiting B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD LobbyWaiting B end_b - Story Ground Inlet Node List, !- Name
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD LobbyWaiting B end_b - Story Ground Return Node List, !- Name
  Zone RSD LobbyWaiting B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.760540520988721;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD LobbyWaiting B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD LobbyWaiting B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD LobbyWaiting Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD LobbyWaiting C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  8.93994949250162,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD LobbyWaiting C  - Story Ground,     !- Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD LobbyWaiting - ComStock DEER Pre-1975; !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 736 Area 3363,   !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  RSD LobbyWaiting C  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 7.35627994844518, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 7.35627994844518, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  RSD LobbyWaiting C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  RSD LobbyWaiting C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 7.35627994844518, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 7.33087994844518, 1.00139719668047, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 7.33087994844518, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999976, 1.00139719668047; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  RSD LobbyWaiting C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 7.35627994844515, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 7.35627994844515, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 7.35627994844515, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 7.35627994844515, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  RSD LobbyWaiting C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 7.35627994844518, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 7.35627994844518, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  RSD LobbyWaiting C  - Story Ground,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 7.35627994844518, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD LobbyWaiting C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone or ZoneList Name
  RSD LobbyWaiting C  - Story Ground,     !- Space or SpaceList Name
  67.2658238485827;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting C  - Story Ground HVAC Off Infiltration, !- Name
  RSD LobbyWaiting C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting C  - Story Ground HVAC On Infiltration, !- Name
  RSD LobbyWaiting C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD LobbyWaiting C  - Story Ground Thermostat, !- Name
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone or ZoneList Name
  Zone RSD LobbyWaiting C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD LobbyWaiting C  - Story Ground Thermostat Schedule, !- Name
  Zone RSD LobbyWaiting C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD LobbyWaiting C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 4, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone Name
  Zone RSD LobbyWaiting C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD LobbyWaiting C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD LobbyWaiting C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD LobbyWaiting C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD LobbyWaiting C  - Story Ground Inlet Node List, !- Name
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD LobbyWaiting C  - Story Ground Return Node List, !- Name
  Zone RSD LobbyWaiting C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.18980208782178;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD LobbyWaiting C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD LobbyWaiting C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD LobbyWaiting C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD LobbyWaiting Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD LobbyWaiting C end_b - Story Ground, !- Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD LobbyWaiting - ComStock DEER Pre-1975; !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999674, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
