  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD LobbyWaiting C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone or ZoneList Name
  RSD LobbyWaiting C end_b - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting C end_b - Story Ground HVAC Off Infiltration, !- Name
  RSD LobbyWaiting C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD LobbyWaiting C end_b - Story Ground HVAC On Infiltration, !- Name
  RSD LobbyWaiting C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD LobbyWaiting C end_b - Story Ground Thermostat, !- Name
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone or ZoneList Name
  Zone RSD LobbyWaiting C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD LobbyWaiting C end_b - Story Ground Thermostat Schedule, !- Name
  Zone RSD LobbyWaiting C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD LobbyWaiting C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 5, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone Name
  Zone RSD LobbyWaiting C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD LobbyWaiting C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone RSD LobbyWaiting C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD LobbyWaiting C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD LobbyWaiting C end_b - Story Ground Inlet Node List, !- Name
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD LobbyWaiting C end_b - Story Ground Return Node List, !- Name
  Zone RSD LobbyWaiting C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.178921938773764;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD LobbyWaiting C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone RSD LobbyWaiting C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD LobbyWaiting Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Restroom A  - Story Ground,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  5.95996632833442,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Restroom A  - Story Ground,         !- Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Restroom - ComStock DEER Pre-1975;  !- Space Type

SpaceList,
  RSD Restroom - ComStock DEER Pre-1975,  !- Name
  RSD Restroom C  - Story Ground,         !- Space Name 1
  RSD Restroom B  - Story Ground,         !- Space Name 2
  RSD Restroom A  - Story Ground;         !- Space Name 3

Lights,
  RSD Restroom - ComStock DEER Pre-1975 General Lighting, !- Name
  RSD Restroom - ComStock DEER Pre-1975,  !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Restrm_LF_Yr BPR Adjusted,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.01365138929373,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Default 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.341878787878788,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.337503030303031,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.333127272727273,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.328751515151515,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.324375757575757,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.359333333333333,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.398666666666667,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.438,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.477333333333333,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.516666666666666,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.555999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.556,                                  !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.596666666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.637333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.677999999999999,                      !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.718666666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.759333333333332,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.799999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  21:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  21:10,                                  !- Time 23 {hh:mm}
  0.776812121212121,                      !- Value Until Time 23
  21:20,                                  !- Time 24 {hh:mm}
  0.753624242424242,                      !- Value Until Time 24
  21:30,                                  !- Time 25 {hh:mm}
  0.730436363636363,                      !- Value Until Time 25
  21:40,                                  !- Time 26 {hh:mm}
  0.707248484848484,                      !- Value Until Time 26
  21:50,                                  !- Time 27 {hh:mm}
  0.684060606060605,                      !- Value Until Time 27
  22:00,                                  !- Time 28 {hh:mm}
  0.660872727272727,                      !- Value Until Time 28
  22:10,                                  !- Time 29 {hh:mm}
  0.64339393939394,                       !- Value Until Time 29
  22:20,                                  !- Time 30 {hh:mm}
  0.625915151515151,                      !- Value Until Time 30
  22:30,                                  !- Time 31 {hh:mm}
  0.608436363636364,                      !- Value Until Time 31
  22:40,                                  !- Time 32 {hh:mm}
  0.590957575757575,                      !- Value Until Time 32
  22:50,                                  !- Time 33 {hh:mm}
  0.573478787878787,                      !- Value Until Time 33
  23:00,                                  !- Time 34 {hh:mm}
  0.556,                                  !- Value Until Time 34
  23:10,                                  !- Time 35 {hh:mm}
  0.521042424242424,                      !- Value Until Time 35
  23:20,                                  !- Time 36 {hh:mm}
  0.486084848484848,                      !- Value Until Time 36
  23:30,                                  !- Time 37 {hh:mm}
  0.451127272727272,                      !- Value Until Time 37
  23:40,                                  !- Time 38 {hh:mm}
  0.416169696969696,                      !- Value Until Time 38
  23:50,                                  !- Time 39 {hh:mm}
  0.38121212121212,                       !- Value Until Time 39
  24:00,                                  !- Time 40 {hh:mm}
  0.346254545454545;                      !- Value Until Time 40

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.359333333333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.398666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.438,                                  !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.477333333333334,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.516666666666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.556,                                  !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.596666666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.637333333333334,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.678,                                  !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.718666666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.759333333333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  18:30,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:40,                                  !- Time 15 {hh:mm}
  0.780303030303031,                      !- Value Until Time 15
  18:50,                                  !- Time 16 {hh:mm}
  0.76060606060606,                       !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.74090909090909,                       !- Value Until Time 17
  19:10,                                  !- Time 18 {hh:mm}
  0.721212121212121,                      !- Value Until Time 18
  19:20,                                  !- Time 19 {hh:mm}
  0.701515151515151,                      !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.681818181818181,                      !- Value Until Time 20
  19:40,                                  !- Time 21 {hh:mm}
  0.662121212121211,                      !- Value Until Time 21
  19:50,                                  !- Time 22 {hh:mm}
  0.642424242424241,                      !- Value Until Time 22
  20:00,                                  !- Time 23 {hh:mm}
  0.622727272727271,                      !- Value Until Time 23
  20:10,                                  !- Time 24 {hh:mm}
  0.603030303030302,                      !- Value Until Time 24
  20:20,                                  !- Time 25 {hh:mm}
  0.583333333333332,                      !- Value Until Time 25
  20:30,                                  !- Time 26 {hh:mm}
  0.563636363636364,                      !- Value Until Time 26
  20:40,                                  !- Time 27 {hh:mm}
  0.543333333333333,                      !- Value Until Time 27
  20:50,                                  !- Time 28 {hh:mm}
  0.523030303030303,                      !- Value Until Time 28
  21:00,                                  !- Time 29 {hh:mm}
  0.502727272727272,                      !- Value Until Time 29
  21:10,                                  !- Time 30 {hh:mm}
  0.482424242424242,                      !- Value Until Time 30
  21:20,                                  !- Time 31 {hh:mm}
  0.462121212121212,                      !- Value Until Time 31
  21:30,                                  !- Time 32 {hh:mm}
  0.441818181818181,                      !- Value Until Time 32
  21:40,                                  !- Time 33 {hh:mm}
  0.421515151515151,                      !- Value Until Time 33
  21:50,                                  !- Time 34 {hh:mm}
  0.40121212121212,                       !- Value Until Time 34
  22:00,                                  !- Time 35 {hh:mm}
  0.380909090909089,                      !- Value Until Time 35
  22:10,                                  !- Time 36 {hh:mm}
  0.360606060606059,                      !- Value Until Time 36
  22:20,                                  !- Time 37 {hh:mm}
  0.340303030303028,                      !- Value Until Time 37
  22:30,                                  !- Time 38 {hh:mm}
  0.32,                                   !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.32;                                   !- Value Until Time 39

Schedule:Week:Daily,
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Sunday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Monday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Tuesday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Wednesday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Thursday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Friday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Holiday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- CustomDay1 Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.32,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.32,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.438,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.718666666666666,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.660872727272727,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.556,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.346254545454545;                      !- Value Until Time 24

Schedule:Week:Daily,
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Sunday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Monday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Tuesday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Wednesday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Thursday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Friday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Holiday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- CustomDay1 Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Sunday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Monday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Friday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Holiday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- CustomDay1 Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Sunday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Monday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Tuesday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Wednesday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Thursday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Friday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Saturday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- Holiday Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1,         !- CustomDay1 Schedule:Day Name
  D17_RSD_Restrm_LF_Yr Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D17_RSD_Restrm_LF_Yr BPR Adjusted,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Jan7-Aug11, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  8,                                      !- End Month 2
  11,                                     !- End Day 2
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Aug12-Aug18, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  12,                                     !- Start Day 3
  8,                                      !- End Month 3
  18,                                     !- End Day 3
  D17_RSD_Restrm_LF_Yr BPR Adjusted Week Rule - Aug19-Dec31, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  19,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  RSD Restroom - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  RSD Restroom - ComStock DEER Pre-1975,  !- Zone or ZoneList or Space or SpaceList Name
  D17_RSD_Restrm_LF_Yr BPR Adjusted,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.610954667615103,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  RSD Restroom People,                    !- Name
  RSD Restroom - ComStock DEER Pre-1975,  !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Din_Occup_Yr,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.204514297917485,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 147W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Pierce;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  RSD Restroom Elec Equip,                !- Name
  RSD Restroom - ComStock DEER Pre-1975,  !- Zone or ZoneList or Space or SpaceList Name
  D_RSD_Din_Misc_Yr BPR Adjusted,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 298 Area 1362,   !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  RSD Restroom A  - Story Ground,         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.9799831641672, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9799831641672, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  RSD Restroom A  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  RSD Restroom A  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.9799831641672, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  RSD Restroom A  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.9799831641672, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.9799831641672, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 2.9799831641672, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  RSD Restroom A  - Story Ground,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.9799831641672, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9799831641672, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0254000000000044, 1.00386712734408, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.9545831641672, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9545831641672, 1.00386712734408; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  RSD Restroom A  - Story Ground,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Restroom A  - Story Ground Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Restroom A  - Story Ground,    !- Zone or ZoneList Name
  RSD Restroom A  - Story Ground,         !- Space or SpaceList Name
  27.2489660531448;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Restroom A  - Story Ground HVAC Off Infiltration, !- Name
  RSD Restroom A  - Story Ground,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Restroom A  - Story Ground HVAC On Infiltration, !- Name
  RSD Restroom A  - Story Ground,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Restroom A  - Story Ground Thermostat, !- Name
  Zone RSD Restroom A  - Story Ground,    !- Zone or ZoneList Name
  Zone RSD Restroom A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Restroom - ComStock DEER Pre-1975 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Restroom A  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Restroom A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Restroom A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Restroom - ComStock DEER Pre-1975 Thermostat, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Restroom A  - Story Ground,    !- Zone Name
  Zone RSD Restroom A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Restroom A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Restroom A  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Restroom A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Restroom A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Restroom A  - Story Ground Inlet Node List, !- Name
  Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Restroom A  - Story Ground Exhaust Node List, !- Name
  Zone RSD Restroom A  - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Restroom A  - Story Ground Return Node List, !- Name
  Zone RSD Restroom A  - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Restroom A  - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0692123737749879,                     !- Maximum Flow Rate {m3/s}
  Zone RSD Restroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Restroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.063375703558867;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Restroom A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Restroom A  - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Restroom A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Restroom A  - Story Ground,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Restroom Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  RSD Restroom Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone RSD Restroom B  - Story Ground,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  5.95996632833442,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Restroom B  - Story Ground,         !- Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Restroom - ComStock DEER Pre-1975;  !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 9712,     !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  RSD Restroom B  - Story Ground,         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.9799831641672, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.9799831641672, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  RSD Restroom B  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  RSD Restroom B  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.9799831641672, 0,  !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  RSD Restroom B  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.9799831641672, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.9799831641672, 0,  !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 2.9799831641672, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  RSD Restroom B  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 2.9799831641672, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 2.9799831641672, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  RSD Restroom B  - Story Ground,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Restroom B  - Story Ground Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Restroom B  - Story Ground,    !- Zone or ZoneList Name
  RSD Restroom B  - Story Ground,         !- Space or SpaceList Name
  194.249957493709;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone RSD Restroom B  - Story Ground Thermostat, !- Name
  Zone RSD Restroom B  - Story Ground,    !- Zone or ZoneList Name
  Zone RSD Restroom B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Restroom - ComStock DEER Pre-1975 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Restroom B  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Restroom B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Restroom B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Restroom - ComStock DEER Pre-1975 Thermostat 1, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Restroom B  - Story Ground,    !- Zone Name
  Zone RSD Restroom B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Restroom B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Restroom B  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Restroom B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Restroom B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Restroom B  - Story Ground Inlet Node List, !- Name
  Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Restroom B  - Story Ground Exhaust Node List, !- Name
  Zone RSD Restroom B  - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Restroom B  - Story Ground Return Node List, !- Name
  Zone RSD Restroom B  - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Restroom B  - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.49339489203402,                       !- Maximum Flow Rate {m3/s}
  Zone RSD Restroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Restroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.368032432969631;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Restroom B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Restroom B  - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Restroom B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Restroom B  - Story Ground,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Restroom Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Zone RSD Restroom C  - Story Ground,    !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  5.95996632833442,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RSD Restroom C  - Story Ground,         !- Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RSD Restroom - ComStock DEER Pre-1975;  !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 298 Area 1362,   !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  RSD Restroom C  - Story Ground,         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.9799831641672, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.9799831641672, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  RSD Restroom C  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  RSD Restroom C  - Story Ground,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.9799831641672, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.9545831641672, 1.00386712734408, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.9545831641672, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000048, 1.00386712734408; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  RSD Restroom C  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.9799831641672, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.9799831641672, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.9799831641672, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  RSD Restroom C  - Story Ground,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.9799831641672, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.9799831641672, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  DEER Uncarpeted 4in Slab Floor,         !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  RSD Restroom C  - Story Ground,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.9799831641672, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  RSD Restroom C  - Story Ground Mass,    !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone RSD Restroom C  - Story Ground,    !- Zone or ZoneList Name
  RSD Restroom C  - Story Ground,         !- Space or SpaceList Name
  27.2489660531448;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  RSD Restroom C  - Story Ground HVAC Off Infiltration, !- Name
  RSD Restroom C  - Story Ground,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RSD Restroom C  - Story Ground HVAC On Infiltration, !- Name
  RSD Restroom C  - Story Ground,         !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone RSD Restroom C  - Story Ground Thermostat, !- Name
  Zone RSD Restroom C  - Story Ground,    !- Zone or ZoneList Name
  Zone RSD Restroom C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  RSD Restroom - ComStock DEER Pre-1975 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone RSD Restroom C  - Story Ground Thermostat Schedule, !- Name
  Zone RSD Restroom C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone RSD Restroom C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  RSD Restroom - ComStock DEER Pre-1975 Thermostat 2, !- Name
  D_RSD_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_RSD_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone RSD Restroom C  - Story Ground,    !- Zone Name
  Zone RSD Restroom C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone RSD Restroom C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone RSD Restroom C  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone RSD Restroom C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone RSD Restroom C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone RSD Restroom C  - Story Ground Inlet Node List, !- Name
  Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Restroom C  - Story Ground Exhaust Node List, !- Name
  Zone RSD Restroom C  - Story Ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone RSD Restroom C  - Story Ground Return Node List, !- Name
  Zone RSD Restroom C  - Story Ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone RSD Restroom C  - Story Ground Exhaust Fan, !- Name
  D_RSD_All_Fan_Yr,                       !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0692123737749879,                     !- Maximum Flow Rate {m3/s}
  Zone RSD Restroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Restroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  D_RSD_All_Fan_Yr,                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  0.0994166743098886;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone RSD Restroom C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone RSD Restroom C  - Story Ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone RSD Restroom C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone RSD Restroom C  - Story Ground,    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  RSD Restroom Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

Construction,
  DEER Carpeted 6in Slab Floor,           !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-4.17,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  Simple Glazing U-1.23 SHGC 0.82;        !- Layer 1

Construction,
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  Simple Glazing U-1.23 SHGC 0.82 1;      !- Layer 1

Construction,
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  Simple Glazing U-1.23 SHGC 0.61;        !- Layer 1

Construction,
  DEER Uncarpeted 4in Slab Floor,         !- Name
  Typical Insulation R-4.17,              !- Layer 1
  4 in. Normalweight Concrete Floor;      !- Layer 2

Construction,
  DEER Uncarpeted 6in Slab Floor,         !- Name
  Typical Insulation R-6.53,              !- Layer 1
  6 in. Normalweight Concrete Floor;      !- Layer 2

Construction,
  DEER Wood Framed Roof R-14.18,          !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-13.68,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-4.17;              !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Uninsulated Basement Mass Wall, !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Uninsulated Swinging Door,      !- Name
  Typical Insulation R-4.17;              !- Layer 1

Construction,
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Window U-0.91 SHGC 0.68,                !- Name
  Simple Glazing Single - No LowE - Clear - Wood; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 23976,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  239.759251743398,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 62935,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  629.347401786806,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 9604,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  96.036743690868,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 9712,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  97.1249787468544,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 1931 Area 8828,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.2834993025879,                       !- Area {m2}
  19.3096017722196;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 295 Area 1347,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.4718277545661,                       !- Area {m2}
  2.9465939970617;                        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 298 Area 1362,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.6244830265724,                       !- Area {m2}
  2.9799831641672;                        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 3259 Area 14901, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.012722008017,                       !- Area {m2}
  32.5924588818936;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 736 Area 3363,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.6329119242914,                       !- Area {m2}
  7.35627994844518;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 77.5F, !- Name
  ,                                       !- Schedule Type Limits Name
  25.3;                                   !- Hourly Value

Schedule:Constant,
  Zone RSD Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining A end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining A end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining B end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining B end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining C end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Dining C end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Kitchen A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Kitchen B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Kitchen C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD LobbyWaiting A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD LobbyWaiting A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD LobbyWaiting B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD LobbyWaiting B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD LobbyWaiting C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD LobbyWaiting C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Restroom A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Restroom B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Zone RSD Restroom C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.0611693695666665,                     !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.231569756216666,                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.122338739133333,                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.109231017083333,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.1048617764,                           !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.0742770916166664,                     !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.1048617764,                           !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.0375754698766666,                     !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.0672863065233331,                     !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0655386102499998,                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.0393231661499999,                     !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.200985071433333,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.174769627333333,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0262154440999999,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.200985071433333,                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.0655386102499998,                     !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.174769627333333,                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.0655386102499998,                     !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0;                                      !- Value Until Time 18

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.170083333333333,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.164066666666667,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.15805,                                !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.152033333333333,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.146016666666666,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.14,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.194083333333333,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.248166666666667,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.30225,                                !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.356333333333333,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.410416666666666,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.464499999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.4645,                                 !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.520416666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.576333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.632249999999999,                      !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.688166666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.744083333333332,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.799999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  21:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  21:10,                                  !- Time 23 {hh:mm}
  0.768116666666666,                      !- Value Until Time 23
  21:20,                                  !- Time 24 {hh:mm}
  0.736233333333333,                      !- Value Until Time 24
  21:30,                                  !- Time 25 {hh:mm}
  0.704349999999999,                      !- Value Until Time 25
  21:40,                                  !- Time 26 {hh:mm}
  0.672466666666666,                      !- Value Until Time 26
  21:50,                                  !- Time 27 {hh:mm}
  0.640583333333332,                      !- Value Until Time 27
  22:00,                                  !- Time 28 {hh:mm}
  0.6087,                                 !- Value Until Time 28
  22:10,                                  !- Time 29 {hh:mm}
  0.584666666666667,                      !- Value Until Time 29
  22:20,                                  !- Time 30 {hh:mm}
  0.560633333333333,                      !- Value Until Time 30
  22:30,                                  !- Time 31 {hh:mm}
  0.5366,                                 !- Value Until Time 31
  22:40,                                  !- Time 32 {hh:mm}
  0.512566666666666,                      !- Value Until Time 32
  22:50,                                  !- Time 33 {hh:mm}
  0.488533333333332,                      !- Value Until Time 33
  23:00,                                  !- Time 34 {hh:mm}
  0.4645,                                 !- Value Until Time 34
  23:10,                                  !- Time 35 {hh:mm}
  0.416433333333333,                      !- Value Until Time 35
  23:20,                                  !- Time 36 {hh:mm}
  0.368366666666666,                      !- Value Until Time 36
  23:30,                                  !- Time 37 {hh:mm}
  0.320299999999999,                      !- Value Until Time 37
  23:40,                                  !- Time 38 {hh:mm}
  0.272233333333332,                      !- Value Until Time 38
  23:50,                                  !- Time 39 {hh:mm}
  0.224166666666665,                      !- Value Until Time 39
  24:00,                                  !- Time 40 {hh:mm}
  0.1761;                                 !- Value Until Time 40

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Din_LF_Yr Wknd Day 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.14,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.194083333333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.248166666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.30225,                                !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.356333333333334,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.410416666666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.4645,                                 !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.520416666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.576333333333334,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.63225,                                !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.688166666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.744083333333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  18:30,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:40,                                  !- Time 15 {hh:mm}
  0.772916666666667,                      !- Value Until Time 15
  18:50,                                  !- Time 16 {hh:mm}
  0.745833333333333,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.718749999999999,                      !- Value Until Time 17
  19:10,                                  !- Time 18 {hh:mm}
  0.691666666666666,                      !- Value Until Time 18
  19:20,                                  !- Time 19 {hh:mm}
  0.664583333333332,                      !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.637499999999999,                      !- Value Until Time 20
  19:40,                                  !- Time 21 {hh:mm}
  0.610416666666665,                      !- Value Until Time 21
  19:50,                                  !- Time 22 {hh:mm}
  0.583333333333332,                      !- Value Until Time 22
  20:00,                                  !- Time 23 {hh:mm}
  0.556249999999998,                      !- Value Until Time 23
  20:10,                                  !- Time 24 {hh:mm}
  0.529166666666665,                      !- Value Until Time 24
  20:20,                                  !- Time 25 {hh:mm}
  0.502083333333331,                      !- Value Until Time 25
  20:30,                                  !- Time 26 {hh:mm}
  0.475,                                  !- Value Until Time 26
  20:40,                                  !- Time 27 {hh:mm}
  0.447083333333333,                      !- Value Until Time 27
  20:50,                                  !- Time 28 {hh:mm}
  0.419166666666666,                      !- Value Until Time 28
  21:00,                                  !- Time 29 {hh:mm}
  0.391249999999999,                      !- Value Until Time 29
  21:10,                                  !- Time 30 {hh:mm}
  0.363333333333333,                      !- Value Until Time 30
  21:20,                                  !- Time 31 {hh:mm}
  0.335416666666666,                      !- Value Until Time 31
  21:30,                                  !- Time 32 {hh:mm}
  0.307499999999999,                      !- Value Until Time 32
  21:40,                                  !- Time 33 {hh:mm}
  0.279583333333332,                      !- Value Until Time 33
  21:50,                                  !- Time 34 {hh:mm}
  0.251666666666665,                      !- Value Until Time 34
  22:00,                                  !- Time 35 {hh:mm}
  0.223749999999998,                      !- Value Until Time 35
  22:10,                                  !- Time 36 {hh:mm}
  0.195833333333331,                      !- Value Until Time 36
  22:20,                                  !- Time 37 {hh:mm}
  0.167916666666664,                      !- Value Until Time 37
  22:30,                                  !- Time 38 {hh:mm}
  0.14,                                   !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.14;                                   !- Value Until Time 39

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.175,                                  !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.124999999999999,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0749999999999991,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.125,                                  !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.1625,                                 !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.2375,                                 !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.275,                                  !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.3125,                                 !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.350000000000001,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.387500000000001,                      !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.425000000000001,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.462500000000001,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  08:09,                                  !- Time 20 {hh:mm}
  0.525,                                  !- Value Until Time 20
  08:19,                                  !- Time 21 {hh:mm}
  0.55,                                   !- Value Until Time 21
  08:29,                                  !- Time 22 {hh:mm}
  0.575,                                  !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.625,                                  !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.649999999999999,                      !- Value Until Time 25
  09:09,                                  !- Time 26 {hh:mm}
  0.674999999999999,                      !- Value Until Time 26
  09:19,                                  !- Time 27 {hh:mm}
  0.699999999999999,                      !- Value Until Time 27
  09:29,                                  !- Time 28 {hh:mm}
  0.724999999999999,                      !- Value Until Time 28
  09:39,                                  !- Time 29 {hh:mm}
  0.749999999999999,                      !- Value Until Time 29
  09:49,                                  !- Time 30 {hh:mm}
  0.774999999999999,                      !- Value Until Time 30
  09:59,                                  !- Time 31 {hh:mm}
  0.799999999999999,                      !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.8,                                    !- Value Until Time 32
  21:00,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  21:10,                                  !- Time 34 {hh:mm}
  0.768116666666666,                      !- Value Until Time 34
  21:20,                                  !- Time 35 {hh:mm}
  0.736233333333333,                      !- Value Until Time 35
  21:30,                                  !- Time 36 {hh:mm}
  0.704349999999999,                      !- Value Until Time 36
  21:40,                                  !- Time 37 {hh:mm}
  0.672466666666666,                      !- Value Until Time 37
  21:50,                                  !- Time 38 {hh:mm}
  0.640583333333332,                      !- Value Until Time 38
  22:00,                                  !- Time 39 {hh:mm}
  0.6087,                                 !- Value Until Time 39
  22:10,                                  !- Time 40 {hh:mm}
  0.590583333333333,                      !- Value Until Time 40
  22:20,                                  !- Time 41 {hh:mm}
  0.572466666666666,                      !- Value Until Time 41
  22:30,                                  !- Time 42 {hh:mm}
  0.55435,                                !- Value Until Time 42
  22:40,                                  !- Time 43 {hh:mm}
  0.536233333333333,                      !- Value Until Time 43
  22:50,                                  !- Time 44 {hh:mm}
  0.518116666666666,                      !- Value Until Time 44
  23:00,                                  !- Time 45 {hh:mm}
  0.5,                                    !- Value Until Time 45
  23:10,                                  !- Time 46 {hh:mm}
  0.45,                                   !- Value Until Time 46
  23:20,                                  !- Time 47 {hh:mm}
  0.399999999999999,                      !- Value Until Time 47
  23:30,                                  !- Time 48 {hh:mm}
  0.349999999999999,                      !- Value Until Time 48
  23:40,                                  !- Time 49 {hh:mm}
  0.299999999999999,                      !- Value Until Time 49
  23:50,                                  !- Time 50 {hh:mm}
  0.249999999999998,                      !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.2;                                    !- Value Until Time 51

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Ktchn_LF_Yr Wknd Day 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.125,                                  !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.1625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.2375,                                 !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.275,                                  !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.3125,                                 !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.350000000000001,                      !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.387500000000001,                      !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.425000000000001,                      !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.462500000000001,                      !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.525,                                  !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.575,                                  !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.6,                                    !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.625,                                  !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.65,                                   !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.675000000000001,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.700000000000001,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.725000000000001,                      !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.750000000000001,                      !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.775000000000001,                      !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.8,                                    !- Value Until Time 25
  18:30,                                  !- Time 26 {hh:mm}
  0.8,                                    !- Value Until Time 26
  18:40,                                  !- Time 27 {hh:mm}
  0.775,                                  !- Value Until Time 27
  18:50,                                  !- Time 28 {hh:mm}
  0.75,                                   !- Value Until Time 28
  19:00,                                  !- Time 29 {hh:mm}
  0.725,                                  !- Value Until Time 29
  19:10,                                  !- Time 30 {hh:mm}
  0.7,                                    !- Value Until Time 30
  19:20,                                  !- Time 31 {hh:mm}
  0.674999999999999,                      !- Value Until Time 31
  19:30,                                  !- Time 32 {hh:mm}
  0.649999999999999,                      !- Value Until Time 32
  19:40,                                  !- Time 33 {hh:mm}
  0.624999999999999,                      !- Value Until Time 33
  19:50,                                  !- Time 34 {hh:mm}
  0.599999999999999,                      !- Value Until Time 34
  20:00,                                  !- Time 35 {hh:mm}
  0.574999999999999,                      !- Value Until Time 35
  20:10,                                  !- Time 36 {hh:mm}
  0.549999999999998,                      !- Value Until Time 36
  20:20,                                  !- Time 37 {hh:mm}
  0.524999999999998,                      !- Value Until Time 37
  20:30,                                  !- Time 38 {hh:mm}
  0.5,                                    !- Value Until Time 38
  20:40,                                  !- Time 39 {hh:mm}
  0.4625,                                 !- Value Until Time 39
  20:50,                                  !- Time 40 {hh:mm}
  0.424999999999999,                      !- Value Until Time 40
  21:00,                                  !- Time 41 {hh:mm}
  0.387499999999999,                      !- Value Until Time 41
  21:10,                                  !- Time 42 {hh:mm}
  0.349999999999999,                      !- Value Until Time 42
  21:20,                                  !- Time 43 {hh:mm}
  0.312499999999999,                      !- Value Until Time 43
  21:30,                                  !- Time 44 {hh:mm}
  0.274999999999998,                      !- Value Until Time 44
  21:40,                                  !- Time 45 {hh:mm}
  0.237499999999998,                      !- Value Until Time 45
  21:50,                                  !- Time 46 {hh:mm}
  0.199999999999998,                      !- Value Until Time 46
  22:00,                                  !- Time 47 {hh:mm}
  0.162499999999998,                      !- Value Until Time 47
  22:10,                                  !- Time 48 {hh:mm}
  0.124999999999997,                      !- Value Until Time 48
  22:20,                                  !- Time 49 {hh:mm}
  0.0874999999999971,                     !- Value Until Time 49
  22:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.05;                                   !- Value Until Time 51

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.170083333333333,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.164066666666667,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.15805,                                !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.152033333333333,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.146016666666666,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.14,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.194083333333333,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.248166666666667,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.30225,                                !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.356333333333333,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.410416666666666,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.464499999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.4645,                                 !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.520416666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.576333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.632249999999999,                      !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.688166666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.744083333333332,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.799999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  21:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  21:10,                                  !- Time 23 {hh:mm}
  0.768116666666666,                      !- Value Until Time 23
  21:20,                                  !- Time 24 {hh:mm}
  0.736233333333333,                      !- Value Until Time 24
  21:30,                                  !- Time 25 {hh:mm}
  0.704349999999999,                      !- Value Until Time 25
  21:40,                                  !- Time 26 {hh:mm}
  0.672466666666666,                      !- Value Until Time 26
  21:50,                                  !- Time 27 {hh:mm}
  0.640583333333332,                      !- Value Until Time 27
  22:00,                                  !- Time 28 {hh:mm}
  0.6087,                                 !- Value Until Time 28
  22:10,                                  !- Time 29 {hh:mm}
  0.584666666666667,                      !- Value Until Time 29
  22:20,                                  !- Time 30 {hh:mm}
  0.560633333333333,                      !- Value Until Time 30
  22:30,                                  !- Time 31 {hh:mm}
  0.5366,                                 !- Value Until Time 31
  22:40,                                  !- Time 32 {hh:mm}
  0.512566666666666,                      !- Value Until Time 32
  22:50,                                  !- Time 33 {hh:mm}
  0.488533333333332,                      !- Value Until Time 33
  23:00,                                  !- Time 34 {hh:mm}
  0.4645,                                 !- Value Until Time 34
  23:10,                                  !- Time 35 {hh:mm}
  0.416433333333333,                      !- Value Until Time 35
  23:20,                                  !- Time 36 {hh:mm}
  0.368366666666666,                      !- Value Until Time 36
  23:30,                                  !- Time 37 {hh:mm}
  0.320299999999999,                      !- Value Until Time 37
  23:40,                                  !- Time 38 {hh:mm}
  0.272233333333332,                      !- Value Until Time 38
  23:50,                                  !- Time 39 {hh:mm}
  0.224166666666665,                      !- Value Until Time 39
  24:00,                                  !- Time 40 {hh:mm}
  0.1761;                                 !- Value Until Time 40

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_LobWt_LF_Yr Wknd Day 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.14,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.194083333333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.248166666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.30225,                                !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.356333333333334,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.410416666666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.4645,                                 !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.520416666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.576333333333334,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.63225,                                !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.688166666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.744083333333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  18:30,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:40,                                  !- Time 15 {hh:mm}
  0.772916666666667,                      !- Value Until Time 15
  18:50,                                  !- Time 16 {hh:mm}
  0.745833333333333,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.718749999999999,                      !- Value Until Time 17
  19:10,                                  !- Time 18 {hh:mm}
  0.691666666666666,                      !- Value Until Time 18
  19:20,                                  !- Time 19 {hh:mm}
  0.664583333333332,                      !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.637499999999999,                      !- Value Until Time 20
  19:40,                                  !- Time 21 {hh:mm}
  0.610416666666665,                      !- Value Until Time 21
  19:50,                                  !- Time 22 {hh:mm}
  0.583333333333332,                      !- Value Until Time 22
  20:00,                                  !- Time 23 {hh:mm}
  0.556249999999998,                      !- Value Until Time 23
  20:10,                                  !- Time 24 {hh:mm}
  0.529166666666665,                      !- Value Until Time 24
  20:20,                                  !- Time 25 {hh:mm}
  0.502083333333331,                      !- Value Until Time 25
  20:30,                                  !- Time 26 {hh:mm}
  0.475,                                  !- Value Until Time 26
  20:40,                                  !- Time 27 {hh:mm}
  0.447083333333333,                      !- Value Until Time 27
  20:50,                                  !- Time 28 {hh:mm}
  0.419166666666666,                      !- Value Until Time 28
  21:00,                                  !- Time 29 {hh:mm}
  0.391249999999999,                      !- Value Until Time 29
  21:10,                                  !- Time 30 {hh:mm}
  0.363333333333333,                      !- Value Until Time 30
  21:20,                                  !- Time 31 {hh:mm}
  0.335416666666666,                      !- Value Until Time 31
  21:30,                                  !- Time 32 {hh:mm}
  0.307499999999999,                      !- Value Until Time 32
  21:40,                                  !- Time 33 {hh:mm}
  0.279583333333332,                      !- Value Until Time 33
  21:50,                                  !- Time 34 {hh:mm}
  0.251666666666665,                      !- Value Until Time 34
  22:00,                                  !- Time 35 {hh:mm}
  0.223749999999998,                      !- Value Until Time 35
  22:10,                                  !- Time 36 {hh:mm}
  0.195833333333331,                      !- Value Until Time 36
  22:20,                                  !- Time 37 {hh:mm}
  0.167916666666664,                      !- Value Until Time 37
  22:30,                                  !- Time 38 {hh:mm}
  0.14,                                   !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.14;                                   !- Value Until Time 39

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.170083333333333,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.164066666666667,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.15805,                                !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.152033333333333,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.146016666666666,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.14,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.194083333333333,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.248166666666667,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.30225,                                !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.356333333333333,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.410416666666666,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.464499999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.4645,                                 !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.520416666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.576333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.632249999999999,                      !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.688166666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.744083333333332,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.799999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  21:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  21:10,                                  !- Time 23 {hh:mm}
  0.768116666666666,                      !- Value Until Time 23
  21:20,                                  !- Time 24 {hh:mm}
  0.736233333333333,                      !- Value Until Time 24
  21:30,                                  !- Time 25 {hh:mm}
  0.704349999999999,                      !- Value Until Time 25
  21:40,                                  !- Time 26 {hh:mm}
  0.672466666666666,                      !- Value Until Time 26
  21:50,                                  !- Time 27 {hh:mm}
  0.640583333333332,                      !- Value Until Time 27
  22:00,                                  !- Time 28 {hh:mm}
  0.6087,                                 !- Value Until Time 28
  22:10,                                  !- Time 29 {hh:mm}
  0.584666666666667,                      !- Value Until Time 29
  22:20,                                  !- Time 30 {hh:mm}
  0.560633333333333,                      !- Value Until Time 30
  22:30,                                  !- Time 31 {hh:mm}
  0.5366,                                 !- Value Until Time 31
  22:40,                                  !- Time 32 {hh:mm}
  0.512566666666666,                      !- Value Until Time 32
  22:50,                                  !- Time 33 {hh:mm}
  0.488533333333332,                      !- Value Until Time 33
  23:00,                                  !- Time 34 {hh:mm}
  0.4645,                                 !- Value Until Time 34
  23:10,                                  !- Time 35 {hh:mm}
  0.416433333333333,                      !- Value Until Time 35
  23:20,                                  !- Time 36 {hh:mm}
  0.368366666666666,                      !- Value Until Time 36
  23:30,                                  !- Time 37 {hh:mm}
  0.320299999999999,                      !- Value Until Time 37
  23:40,                                  !- Time 38 {hh:mm}
  0.272233333333332,                      !- Value Until Time 38
  23:50,                                  !- Time 39 {hh:mm}
  0.224166666666665,                      !- Value Until Time 39
  24:00,                                  !- Time 40 {hh:mm}
  0.1761;                                 !- Value Until Time 40

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_RSD_Restrm_LF_Yr Wknd Day 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.14,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.194083333333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.248166666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.30225,                                !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.356333333333334,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.410416666666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.4645,                                 !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.520416666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.576333333333334,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.63225,                                !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.688166666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.744083333333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  18:30,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:40,                                  !- Time 15 {hh:mm}
  0.772916666666667,                      !- Value Until Time 15
  18:50,                                  !- Time 16 {hh:mm}
  0.745833333333333,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.718749999999999,                      !- Value Until Time 17
  19:10,                                  !- Time 18 {hh:mm}
  0.691666666666666,                      !- Value Until Time 18
  19:20,                                  !- Time 19 {hh:mm}
  0.664583333333332,                      !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.637499999999999,                      !- Value Until Time 20
  19:40,                                  !- Time 21 {hh:mm}
  0.610416666666665,                      !- Value Until Time 21
  19:50,                                  !- Time 22 {hh:mm}
  0.583333333333332,                      !- Value Until Time 22
  20:00,                                  !- Time 23 {hh:mm}
  0.556249999999998,                      !- Value Until Time 23
  20:10,                                  !- Time 24 {hh:mm}
  0.529166666666665,                      !- Value Until Time 24
  20:20,                                  !- Time 25 {hh:mm}
  0.502083333333331,                      !- Value Until Time 25
  20:30,                                  !- Time 26 {hh:mm}
  0.475,                                  !- Value Until Time 26
  20:40,                                  !- Time 27 {hh:mm}
  0.447083333333333,                      !- Value Until Time 27
  20:50,                                  !- Time 28 {hh:mm}
  0.419166666666666,                      !- Value Until Time 28
  21:00,                                  !- Time 29 {hh:mm}
  0.391249999999999,                      !- Value Until Time 29
  21:10,                                  !- Time 30 {hh:mm}
  0.363333333333333,                      !- Value Until Time 30
  21:20,                                  !- Time 31 {hh:mm}
  0.335416666666666,                      !- Value Until Time 31
  21:30,                                  !- Time 32 {hh:mm}
  0.307499999999999,                      !- Value Until Time 32
  21:40,                                  !- Time 33 {hh:mm}
  0.279583333333332,                      !- Value Until Time 33
  21:50,                                  !- Time 34 {hh:mm}
  0.251666666666665,                      !- Value Until Time 34
  22:00,                                  !- Time 35 {hh:mm}
  0.223749999999998,                      !- Value Until Time 35
  22:10,                                  !- Time 36 {hh:mm}
  0.195833333333331,                      !- Value Until Time 36
  22:20,                                  !- Time 37 {hh:mm}
  0.167916666666664,                      !- Value Until Time 37
  22:30,                                  !- Time 38 {hh:mm}
  0.14,                                   !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.14;                                   !- Value Until Time 39

Schedule:Day:Interval,
  door_wi_sched Default,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_RSD_All_CTemp_Yr Winter Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_All_C_Inf_Yr Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_RSD_All_C_Inf_Yr Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_RSD_All_C_Inf_Yr Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_RSD_All_DHW_DHW_Yr Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.058333333333333,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0499999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0416666666666663,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0249999999999995,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333268,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  08:39,                                  !- Time 11 {hh:mm}
  0.0166666666666666,                     !- Value Until Time 11
  08:49,                                  !- Time 12 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 12
  08:59,                                  !- Time 13 {hh:mm}
  0.0499999999999998,                     !- Value Until Time 13
  09:09,                                  !- Time 14 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 14
  09:19,                                  !- Time 15 {hh:mm}
  0.083333333333333,                      !- Value Until Time 15
  09:29,                                  !- Time 16 {hh:mm}
  0.0999999999999996,                     !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  09:39,                                  !- Time 18 {hh:mm}
  0.116666666666667,                      !- Value Until Time 18
  09:49,                                  !- Time 19 {hh:mm}
  0.133333333333333,                      !- Value Until Time 19
  09:59,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  10:09,                                  !- Time 21 {hh:mm}
  0.166666666666666,                      !- Value Until Time 21
  10:19,                                  !- Time 22 {hh:mm}
  0.183333333333333,                      !- Value Until Time 22
  10:29,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  10:30,                                  !- Time 24 {hh:mm}
  0.2,                                    !- Value Until Time 24
  11:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  11:39,                                  !- Time 26 {hh:mm}
  0.223333333333333,                      !- Value Until Time 26
  11:49,                                  !- Time 27 {hh:mm}
  0.246666666666667,                      !- Value Until Time 27
  11:59,                                  !- Time 28 {hh:mm}
  0.27,                                   !- Value Until Time 28
  12:09,                                  !- Time 29 {hh:mm}
  0.293333333333333,                      !- Value Until Time 29
  12:19,                                  !- Time 30 {hh:mm}
  0.316666666666666,                      !- Value Until Time 30
  12:29,                                  !- Time 31 {hh:mm}
  0.34,                                   !- Value Until Time 31
  12:30,                                  !- Time 32 {hh:mm}
  0.34,                                   !- Value Until Time 32
  12:39,                                  !- Time 33 {hh:mm}
  0.428333333333333,                      !- Value Until Time 33
  12:49,                                  !- Time 34 {hh:mm}
  0.516666666666666,                      !- Value Until Time 34
  12:59,                                  !- Time 35 {hh:mm}
  0.604999999999999,                      !- Value Until Time 35
  13:09,                                  !- Time 36 {hh:mm}
  0.693333333333332,                      !- Value Until Time 36
  13:19,                                  !- Time 37 {hh:mm}
  0.781666666666665,                      !- Value Until Time 37
  13:29,                                  !- Time 38 {hh:mm}
  0.869999999999998,                      !- Value Until Time 38
  13:30,                                  !- Time 39 {hh:mm}
  0.87,                                   !- Value Until Time 39
  13:39,                                  !- Time 40 {hh:mm}
  0.823333333333333,                      !- Value Until Time 40
  13:49,                                  !- Time 41 {hh:mm}
  0.776666666666667,                      !- Value Until Time 41
  13:59,                                  !- Time 42 {hh:mm}
  0.730000000000001,                      !- Value Until Time 42
  14:09,                                  !- Time 43 {hh:mm}
  0.683333333333334,                      !- Value Until Time 43
  14:19,                                  !- Time 44 {hh:mm}
  0.636666666666667,                      !- Value Until Time 44
  14:29,                                  !- Time 45 {hh:mm}
  0.590000000000001,                      !- Value Until Time 45
  14:30,                                  !- Time 46 {hh:mm}
  0.59,                                   !- Value Until Time 46
  14:39,                                  !- Time 47 {hh:mm}
  0.534444444444445,                      !- Value Until Time 47
  14:49,                                  !- Time 48 {hh:mm}
  0.478888888888889,                      !- Value Until Time 48
  14:59,                                  !- Time 49 {hh:mm}
  0.423333333333334,                      !- Value Until Time 49
  15:09,                                  !- Time 50 {hh:mm}
  0.367777777777779,                      !- Value Until Time 50
  15:15,                                  !- Time 51 {hh:mm}
  0.34,                                   !- Value Until Time 51
  17:15,                                  !- Time 52 {hh:mm}
  0.34,                                   !- Value Until Time 52
  17:25,                                  !- Time 53 {hh:mm}
  0.38,                                   !- Value Until Time 53
  17:35,                                  !- Time 54 {hh:mm}
  0.420000000000001,                      !- Value Until Time 54
  17:45,                                  !- Time 55 {hh:mm}
  0.460000000000001,                      !- Value Until Time 55
  17:55,                                  !- Time 56 {hh:mm}
  0.500000000000001,                      !- Value Until Time 56
  18:05,                                  !- Time 57 {hh:mm}
  0.540000000000001,                      !- Value Until Time 57
  18:15,                                  !- Time 58 {hh:mm}
  0.58,                                   !- Value Until Time 58
  18:25,                                  !- Time 59 {hh:mm}
  0.608333333333334,                      !- Value Until Time 59
  18:35,                                  !- Time 60 {hh:mm}
  0.636666666666667,                      !- Value Until Time 60
  18:45,                                  !- Time 61 {hh:mm}
  0.665000000000001,                      !- Value Until Time 61
  18:55,                                  !- Time 62 {hh:mm}
  0.693333333333334,                      !- Value Until Time 62
  19:05,                                  !- Time 63 {hh:mm}
  0.721666666666668,                      !- Value Until Time 63
  19:15,                                  !- Time 64 {hh:mm}
  0.75,                                   !- Value Until Time 64
  19:25,                                  !- Time 65 {hh:mm}
  0.712222222222222,                      !- Value Until Time 65
  19:35,                                  !- Time 66 {hh:mm}
  0.674444444444444,                      !- Value Until Time 66
  19:45,                                  !- Time 67 {hh:mm}
  0.636666666666666,                      !- Value Until Time 67
  19:55,                                  !- Time 68 {hh:mm}
  0.598888888888888,                      !- Value Until Time 68
  20:00,                                  !- Time 69 {hh:mm}
  0.58,                                   !- Value Until Time 69
  20:10,                                  !- Time 70 {hh:mm}
  0.54,                                   !- Value Until Time 70
  20:20,                                  !- Time 71 {hh:mm}
  0.499999999999999,                      !- Value Until Time 71
  20:30,                                  !- Time 72 {hh:mm}
  0.459999999999999,                      !- Value Until Time 72
  20:40,                                  !- Time 73 {hh:mm}
  0.419999999999999,                      !- Value Until Time 73
  20:50,                                  !- Time 74 {hh:mm}
  0.379999999999999,                      !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.34,                                   !- Value Until Time 75
  21:10,                                  !- Time 76 {hh:mm}
  0.325666666666667,                      !- Value Until Time 76
  21:20,                                  !- Time 77 {hh:mm}
  0.311333333333333,                      !- Value Until Time 77
  21:30,                                  !- Time 78 {hh:mm}
  0.297,                                  !- Value Until Time 78
  21:40,                                  !- Time 79 {hh:mm}
  0.282666666666666,                      !- Value Until Time 79
  21:50,                                  !- Time 80 {hh:mm}
  0.268333333333333,                      !- Value Until Time 80
  22:00,                                  !- Time 81 {hh:mm}
  0.254,                                  !- Value Until Time 81
  22:10,                                  !- Time 82 {hh:mm}
  0.228333333333333,                      !- Value Until Time 82
  22:20,                                  !- Time 83 {hh:mm}
  0.202666666666666,                      !- Value Until Time 83
  22:30,                                  !- Time 84 {hh:mm}
  0.176999999999999,                      !- Value Until Time 84
  22:40,                                  !- Time 85 {hh:mm}
  0.151333333333333,                      !- Value Until Time 85
  22:50,                                  !- Time 86 {hh:mm}
  0.125666666666666,                      !- Value Until Time 86
  23:00,                                  !- Time 87 {hh:mm}
  0.1,                                    !- Value Until Time 87
  23:30,                                  !- Time 88 {hh:mm}
  0.1,                                    !- Value Until Time 88
  23:40,                                  !- Time 89 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 89
  23:50,                                  !- Time 90 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 90
  24:00,                                  !- Time 91 {hh:mm}
  0.0749999999999998;                     !- Value Until Time 91

Schedule:Day:Interval,
  D_RSD_All_DHW_DHW_Yr Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.34,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.87,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.59,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.34,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.58,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.254,                                  !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  D_RSD_All_DHW_DHW_Yr Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.34,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.87,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.59,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.34,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.58,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.254,                                  !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  D_RSD_All_DHW_DHW_Yr Wknd Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.166666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.183333333333333,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.216666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.233333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  09:30,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  09:39,                                  !- Time 16 {hh:mm}
  0.265,                                  !- Value Until Time 16
  09:49,                                  !- Time 17 {hh:mm}
  0.28,                                   !- Value Until Time 17
  09:59,                                  !- Time 18 {hh:mm}
  0.295,                                  !- Value Until Time 18
  10:09,                                  !- Time 19 {hh:mm}
  0.31,                                   !- Value Until Time 19
  10:19,                                  !- Time 20 {hh:mm}
  0.325,                                  !- Value Until Time 20
  10:29,                                  !- Time 21 {hh:mm}
  0.34,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.34,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.427619047619047,                      !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.515238095238095,                      !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.602857142857142,                      !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.690476190476189,                      !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.778095238095237,                      !- Value Until Time 27
  11:22,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  11:32,                                  !- Time 29 {hh:mm}
  0.764444444444445,                      !- Value Until Time 29
  11:42,                                  !- Time 30 {hh:mm}
  0.728888888888889,                      !- Value Until Time 30
  11:52,                                  !- Time 31 {hh:mm}
  0.693333333333334,                      !- Value Until Time 31
  12:02,                                  !- Time 32 {hh:mm}
  0.657777777777778,                      !- Value Until Time 32
  12:12,                                  !- Time 33 {hh:mm}
  0.622222222222223,                      !- Value Until Time 33
  12:22,                                  !- Time 34 {hh:mm}
  0.586666666666667,                      !- Value Until Time 34
  12:32,                                  !- Time 35 {hh:mm}
  0.551111111111112,                      !- Value Until Time 35
  12:42,                                  !- Time 36 {hh:mm}
  0.515555555555557,                      !- Value Until Time 36
  12:52,                                  !- Time 37 {hh:mm}
  0.480000000000001,                      !- Value Until Time 37
  13:02,                                  !- Time 38 {hh:mm}
  0.444444444444446,                      !- Value Until Time 38
  13:12,                                  !- Time 39 {hh:mm}
  0.40888888888889,                       !- Value Until Time 39
  13:15,                                  !- Time 40 {hh:mm}
  0.4,                                    !- Value Until Time 40
  13:45,                                  !- Time 41 {hh:mm}
  0.4,                                    !- Value Until Time 41
  13:54,                                  !- Time 42 {hh:mm}
  0.39,                                   !- Value Until Time 42
  14:04,                                  !- Time 43 {hh:mm}
  0.38,                                   !- Value Until Time 43
  14:14,                                  !- Time 44 {hh:mm}
  0.37,                                   !- Value Until Time 44
  14:24,                                  !- Time 45 {hh:mm}
  0.36,                                   !- Value Until Time 45
  14:34,                                  !- Time 46 {hh:mm}
  0.35,                                   !- Value Until Time 46
  14:44,                                  !- Time 47 {hh:mm}
  0.34,                                   !- Value Until Time 47
  14:45,                                  !- Time 48 {hh:mm}
  0.34,                                   !- Value Until Time 48
  14:54,                                  !- Time 49 {hh:mm}
  0.416666666666666,                      !- Value Until Time 49
  15:04,                                  !- Time 50 {hh:mm}
  0.493333333333333,                      !- Value Until Time 50
  15:14,                                  !- Time 51 {hh:mm}
  0.569999999999999,                      !- Value Until Time 51
  15:24,                                  !- Time 52 {hh:mm}
  0.646666666666666,                      !- Value Until Time 52
  15:34,                                  !- Time 53 {hh:mm}
  0.723333333333332,                      !- Value Until Time 53
  15:44,                                  !- Time 54 {hh:mm}
  0.799999999999998,                      !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.8,                                    !- Value Until Time 55
  15:54,                                  !- Time 56 {hh:mm}
  0.825,                                  !- Value Until Time 56
  16:04,                                  !- Time 57 {hh:mm}
  0.85,                                   !- Value Until Time 57
  16:15,                                  !- Time 58 {hh:mm}
  0.875,                                  !- Value Until Time 58
  16:25,                                  !- Time 59 {hh:mm}
  0.9,                                    !- Value Until Time 59
  16:35,                                  !- Time 60 {hh:mm}
  0.925,                                  !- Value Until Time 60
  16:45,                                  !- Time 61 {hh:mm}
  0.95,                                   !- Value Until Time 61
  16:55,                                  !- Time 62 {hh:mm}
  0.933333333333333,                      !- Value Until Time 62
  17:05,                                  !- Time 63 {hh:mm}
  0.916666666666666,                      !- Value Until Time 63
  17:15,                                  !- Time 64 {hh:mm}
  0.899999999999999,                      !- Value Until Time 64
  17:25,                                  !- Time 65 {hh:mm}
  0.883333333333333,                      !- Value Until Time 65
  17:35,                                  !- Time 66 {hh:mm}
  0.866666666666666,                      !- Value Until Time 66
  17:45,                                  !- Time 67 {hh:mm}
  0.85,                                   !- Value Until Time 67
  17:55,                                  !- Time 68 {hh:mm}
  0.583333333333331,                      !- Value Until Time 68
  18:00,                                  !- Time 69 {hh:mm}
  0.45,                                   !- Value Until Time 69
  18:10,                                  !- Time 70 {hh:mm}
  0.433333333333333,                      !- Value Until Time 70
  18:20,                                  !- Time 71 {hh:mm}
  0.416666666666666,                      !- Value Until Time 71
  18:30,                                  !- Time 72 {hh:mm}
  0.4,                                    !- Value Until Time 72
  18:40,                                  !- Time 73 {hh:mm}
  0.383333333333333,                      !- Value Until Time 73
  18:50,                                  !- Time 74 {hh:mm}
  0.366666666666666,                      !- Value Until Time 74
  19:00,                                  !- Time 75 {hh:mm}
  0.35,                                   !- Value Until Time 75
  19:10,                                  !- Time 76 {hh:mm}
  0.333333333333333,                      !- Value Until Time 76
  19:20,                                  !- Time 77 {hh:mm}
  0.316666666666666,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.3,                                    !- Value Until Time 78
  19:40,                                  !- Time 79 {hh:mm}
  0.283333333333333,                      !- Value Until Time 79
  19:50,                                  !- Time 80 {hh:mm}
  0.266666666666666,                      !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.25,                                   !- Value Until Time 81
  20:10,                                  !- Time 82 {hh:mm}
  0.225,                                  !- Value Until Time 82
  20:20,                                  !- Time 83 {hh:mm}
  0.2,                                    !- Value Until Time 83
  20:30,                                  !- Time 84 {hh:mm}
  0.174999999999999,                      !- Value Until Time 84
  20:40,                                  !- Time 85 {hh:mm}
  0.149999999999999,                      !- Value Until Time 85
  20:50,                                  !- Time 86 {hh:mm}
  0.124999999999999,                      !- Value Until Time 86
  21:00,                                  !- Time 87 {hh:mm}
  0.1,                                    !- Value Until Time 87
  21:10,                                  !- Time 88 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 88
  21:20,                                  !- Time 89 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 89
  21:30,                                  !- Time 90 {hh:mm}
  0.0499999999999996,                     !- Value Until Time 90
  21:40,                                  !- Time 91 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 91
  21:50,                                  !- Time 92 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 92
  22:00,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  24:00,                                  !- Time 94 {hh:mm}
  0;                                      !- Value Until Time 94

Schedule:Day:Interval,
  D_RSD_All_HTemp_Yr Winter Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.733333333333332,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.616666666666665,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.499999999999998,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.38333333333333,                       !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.266666666666663,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.175,                                  !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.225,                                  !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.275,                                  !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.325,                                  !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.375,                                  !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.425,                                  !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.458333333333333,                      !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.466666666666667,                      !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.475,                                  !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.483333333333333,                      !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.491666666666667,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.5,                                    !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.5,                                    !- Value Until Time 26
  10:30,                                  !- Time 27 {hh:mm}
  0.5,                                    !- Value Until Time 27
  10:39,                                  !- Time 28 {hh:mm}
  0.55,                                   !- Value Until Time 28
  10:49,                                  !- Time 29 {hh:mm}
  0.6,                                    !- Value Until Time 29
  10:59,                                  !- Time 30 {hh:mm}
  0.649999999999999,                      !- Value Until Time 30
  11:09,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  11:19,                                  !- Time 32 {hh:mm}
  0.749999999999999,                      !- Value Until Time 32
  11:29,                                  !- Time 33 {hh:mm}
  0.799999999999999,                      !- Value Until Time 33
  11:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  11:39,                                  !- Time 35 {hh:mm}
  0.833333333333333,                      !- Value Until Time 35
  11:49,                                  !- Time 36 {hh:mm}
  0.866666666666666,                      !- Value Until Time 36
  11:59,                                  !- Time 37 {hh:mm}
  0.9,                                    !- Value Until Time 37
  12:09,                                  !- Time 38 {hh:mm}
  0.933333333333333,                      !- Value Until Time 38
  12:19,                                  !- Time 39 {hh:mm}
  0.966666666666666,                      !- Value Until Time 39
  12:29,                                  !- Time 40 {hh:mm}
  0.999999999999999,                      !- Value Until Time 40
  12:30,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  22:00,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  22:10,                                  !- Time 43 {hh:mm}
  0.991666666666667,                      !- Value Until Time 43
  22:20,                                  !- Time 44 {hh:mm}
  0.983333333333333,                      !- Value Until Time 44
  22:30,                                  !- Time 45 {hh:mm}
  0.975,                                  !- Value Until Time 45
  22:40,                                  !- Time 46 {hh:mm}
  0.966666666666667,                      !- Value Until Time 46
  22:50,                                  !- Time 47 {hh:mm}
  0.958333333333333,                      !- Value Until Time 47
  23:00,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  23:10,                                  !- Time 49 {hh:mm}
  0.933333333333333,                      !- Value Until Time 49
  23:20,                                  !- Time 50 {hh:mm}
  0.916666666666666,                      !- Value Until Time 50
  23:30,                                  !- Time 51 {hh:mm}
  0.899999999999999,                      !- Value Until Time 51
  23:40,                                  !- Time 52 {hh:mm}
  0.883333333333333,                      !- Value Until Time 52
  23:50,                                  !- Time 53 {hh:mm}
  0.866666666666666,                      !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0.85;                                   !- Value Until Time 54

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Din_Misc_Yr Wknd Day 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  03:39,                                  !- Time 2 {hh:mm}
  0.175,                                  !- Value Until Time 2
  03:49,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  03:59,                                  !- Time 4 {hh:mm}
  0.225,                                  !- Value Until Time 4
  04:09,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  04:19,                                  !- Time 6 {hh:mm}
  0.275,                                  !- Value Until Time 6
  04:30,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  04:40,                                  !- Time 8 {hh:mm}
  0.325,                                  !- Value Until Time 8
  04:50,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  05:00,                                  !- Time 10 {hh:mm}
  0.375,                                  !- Value Until Time 10
  05:10,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  05:20,                                  !- Time 12 {hh:mm}
  0.425,                                  !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.458333333333333,                      !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.466666666666667,                      !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.475,                                  !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.483333333333333,                      !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.491666666666667,                      !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.55,                                   !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.6,                                    !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.649999999999999,                      !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.699999999999999,                      !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.749999999999999,                      !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.799999999999999,                      !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.8,                                    !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.833333333333333,                      !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.866666666666666,                      !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.9,                                    !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.933333333333333,                      !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.966666666666666,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.999999999999999,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  19:00,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  19:10,                                  !- Time 36 {hh:mm}
  0.991666666666667,                      !- Value Until Time 36
  19:20,                                  !- Time 37 {hh:mm}
  0.983333333333333,                      !- Value Until Time 37
  19:30,                                  !- Time 38 {hh:mm}
  0.975,                                  !- Value Until Time 38
  19:40,                                  !- Time 39 {hh:mm}
  0.966666666666667,                      !- Value Until Time 39
  19:50,                                  !- Time 40 {hh:mm}
  0.958333333333333,                      !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.95,                                   !- Value Until Time 41
  20:10,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  20:20,                                  !- Time 43 {hh:mm}
  0.849999999999999,                      !- Value Until Time 43
  20:30,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  20:40,                                  !- Time 45 {hh:mm}
  0.749999999999998,                      !- Value Until Time 45
  20:50,                                  !- Time 46 {hh:mm}
  0.699999999999998,                      !- Value Until Time 46
  21:00,                                  !- Time 47 {hh:mm}
  0.65,                                   !- Value Until Time 47
  21:10,                                  !- Time 48 {hh:mm}
  0.566666666666666,                      !- Value Until Time 48
  21:20,                                  !- Time 49 {hh:mm}
  0.483333333333332,                      !- Value Until Time 49
  21:30,                                  !- Time 50 {hh:mm}
  0.399999999999998,                      !- Value Until Time 50
  21:40,                                  !- Time 51 {hh:mm}
  0.316666666666664,                      !- Value Until Time 51
  21:50,                                  !- Time 52 {hh:mm}
  0.23333333333333,                       !- Value Until Time 52
  22:00,                                  !- Time 53 {hh:mm}
  0.15,                                   !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0.15;                                   !- Value Until Time 54

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.733333333333332,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.616666666666665,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.499999999999998,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.38333333333333,                       !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.266666666666663,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.175,                                  !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.225,                                  !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.275,                                  !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.325,                                  !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.375,                                  !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.425,                                  !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.458333333333333,                      !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.466666666666667,                      !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.475,                                  !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.483333333333333,                      !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.491666666666667,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.5,                                    !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.5,                                    !- Value Until Time 26
  10:30,                                  !- Time 27 {hh:mm}
  0.5,                                    !- Value Until Time 27
  10:39,                                  !- Time 28 {hh:mm}
  0.55,                                   !- Value Until Time 28
  10:49,                                  !- Time 29 {hh:mm}
  0.6,                                    !- Value Until Time 29
  10:59,                                  !- Time 30 {hh:mm}
  0.649999999999999,                      !- Value Until Time 30
  11:09,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  11:19,                                  !- Time 32 {hh:mm}
  0.749999999999999,                      !- Value Until Time 32
  11:29,                                  !- Time 33 {hh:mm}
  0.799999999999999,                      !- Value Until Time 33
  11:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  11:39,                                  !- Time 35 {hh:mm}
  0.833333333333333,                      !- Value Until Time 35
  11:49,                                  !- Time 36 {hh:mm}
  0.866666666666666,                      !- Value Until Time 36
  11:59,                                  !- Time 37 {hh:mm}
  0.9,                                    !- Value Until Time 37
  12:09,                                  !- Time 38 {hh:mm}
  0.933333333333333,                      !- Value Until Time 38
  12:19,                                  !- Time 39 {hh:mm}
  0.966666666666666,                      !- Value Until Time 39
  12:29,                                  !- Time 40 {hh:mm}
  0.999999999999999,                      !- Value Until Time 40
  12:30,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  22:00,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  22:10,                                  !- Time 43 {hh:mm}
  0.991666666666667,                      !- Value Until Time 43
  22:20,                                  !- Time 44 {hh:mm}
  0.983333333333333,                      !- Value Until Time 44
  22:30,                                  !- Time 45 {hh:mm}
  0.975,                                  !- Value Until Time 45
  22:40,                                  !- Time 46 {hh:mm}
  0.966666666666667,                      !- Value Until Time 46
  22:50,                                  !- Time 47 {hh:mm}
  0.958333333333333,                      !- Value Until Time 47
  23:00,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  23:10,                                  !- Time 49 {hh:mm}
  0.933333333333333,                      !- Value Until Time 49
  23:20,                                  !- Time 50 {hh:mm}
  0.916666666666666,                      !- Value Until Time 50
  23:30,                                  !- Time 51 {hh:mm}
  0.899999999999999,                      !- Value Until Time 51
  23:40,                                  !- Time 52 {hh:mm}
  0.883333333333333,                      !- Value Until Time 52
  23:50,                                  !- Time 53 {hh:mm}
  0.866666666666666,                      !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0.85;                                   !- Value Until Time 54

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_RSD_Ktchn_Misc_Yr Wknd Day 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  03:39,                                  !- Time 2 {hh:mm}
  0.175,                                  !- Value Until Time 2
  03:49,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  03:59,                                  !- Time 4 {hh:mm}
  0.225,                                  !- Value Until Time 4
  04:09,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  04:19,                                  !- Time 6 {hh:mm}
  0.275,                                  !- Value Until Time 6
  04:30,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  04:40,                                  !- Time 8 {hh:mm}
  0.325,                                  !- Value Until Time 8
  04:50,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  05:00,                                  !- Time 10 {hh:mm}
  0.375,                                  !- Value Until Time 10
  05:10,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  05:20,                                  !- Time 12 {hh:mm}
  0.425,                                  !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.458333333333333,                      !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.466666666666667,                      !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.475,                                  !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.483333333333333,                      !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.491666666666667,                      !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.55,                                   !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.6,                                    !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.649999999999999,                      !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.699999999999999,                      !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.749999999999999,                      !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.799999999999999,                      !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.8,                                    !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.833333333333333,                      !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.866666666666666,                      !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.9,                                    !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.933333333333333,                      !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.966666666666666,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.999999999999999,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  19:00,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  19:10,                                  !- Time 36 {hh:mm}
  0.991666666666667,                      !- Value Until Time 36
  19:20,                                  !- Time 37 {hh:mm}
  0.983333333333333,                      !- Value Until Time 37
  19:30,                                  !- Time 38 {hh:mm}
  0.975,                                  !- Value Until Time 38
  19:40,                                  !- Time 39 {hh:mm}
  0.966666666666667,                      !- Value Until Time 39
  19:50,                                  !- Time 40 {hh:mm}
  0.958333333333333,                      !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.95,                                   !- Value Until Time 41
  20:10,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  20:20,                                  !- Time 43 {hh:mm}
  0.849999999999999,                      !- Value Until Time 43
  20:30,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  20:40,                                  !- Time 45 {hh:mm}
  0.749999999999998,                      !- Value Until Time 45
  20:50,                                  !- Time 46 {hh:mm}
  0.699999999999998,                      !- Value Until Time 46
  21:00,                                  !- Time 47 {hh:mm}
  0.65,                                   !- Value Until Time 47
  21:10,                                  !- Time 48 {hh:mm}
  0.566666666666666,                      !- Value Until Time 48
  21:20,                                  !- Time 49 {hh:mm}
  0.483333333333332,                      !- Value Until Time 49
  21:30,                                  !- Time 50 {hh:mm}
  0.399999999999998,                      !- Value Until Time 50
  21:40,                                  !- Time 51 {hh:mm}
  0.316666666666664,                      !- Value Until Time 51
  21:50,                                  !- Time 52 {hh:mm}
  0.23333333333333,                       !- Value Until Time 52
  22:00,                                  !- Time 53 {hh:mm}
  0.15,                                   !- Value Until Time 53
  24:00,                                  !- Time 54 {hh:mm}
  0.15;                                   !- Value Until Time 54

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 135F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0625,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0625,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0625,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.0625,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0625,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0625,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0625,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0625,                                 !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0625,                                 !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0625,                                 !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0625,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0625,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0625,                                 !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0625,                                 !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0625,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0625,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222223,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222223,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222223,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222223,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222223,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222223,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222223,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222223,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222223,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222223,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222223,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222223,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222223,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222223,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222223,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222223,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222223,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222223,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222223,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222223,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222223,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222223,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222223,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222223;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82.2222222222223,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82.2222222222223,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  82.2222222222223,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  82.2222222222223,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  82.2222222222223,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  82.2222222222223,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  82.2222222222223,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82.2222222222223,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82.2222222222223,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82.2222222222223,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82.2222222222223,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82.2222222222223,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82.2222222222223,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82.2222222222223,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82.2222222222223,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82.2222222222223,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  82.2222222222223,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  82.2222222222223,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  82.2222222222223,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  82.2222222222223,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  82.2222222222223,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  82.2222222222223,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  82.2222222222223,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82.2222222222223;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82.2222222222223,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82.2222222222223,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  82.2222222222223,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  82.2222222222223,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  82.2222222222223,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  82.2222222222223,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  82.2222222222223,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82.2222222222223,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82.2222222222223,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82.2222222222223,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82.2222222222223,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82.2222222222223,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82.2222222222223,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82.2222222222223,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82.2222222222223,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82.2222222222223,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  82.2222222222223,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  82.2222222222223,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  82.2222222222223,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  82.2222222222223,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  82.2222222222223,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  82.2222222222223,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  82.2222222222223,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82.2222222222223;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0436924068333332,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0611693695666665,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.231569756216666,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.122338739133333,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.109231017083333,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1048617764,                           !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0742770916166664,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0742770916166664,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1048617764,                           !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0375754698766666,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0672863065233331,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142005555555555,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.14,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.284222222222222,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.635977777777777,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.619327777777777,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.472511111111111,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.192122222222222;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142005555555555,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.14,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.284222222222222,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.635977777777777,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.619327777777777,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.472511111111111,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.192122222222222;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.188888888888888,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.216666666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.366666666666667,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.472222222222222,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.653333333333332,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.902222222222222,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.952777777777778,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.855555555555555;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.058333333333333,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.2625,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4875,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.651666666666666,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.799999999999999,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.619327777777777,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.506038888888889,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.216666666666666;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0277777777777773,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0511111111111109,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.151111111111111,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.271555555555556,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.610888888888888,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.72688888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.41962962962963,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.34,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.513333333333334,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.702777777777779,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.592592592592592,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.353333333333333,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.258777777777778,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.108555555555555,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0777777777777776;                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222223,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222223,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222223,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222223,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222223,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222223,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222223,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222223,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222223,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222223,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222223,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222223,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222223,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222223,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222223,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222223,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222223,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222223,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222223,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222223,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222223,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222223,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222223,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222223;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142005555555555,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.14,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.14,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.284222222222222,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.635977777777777,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.619327777777777,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.472511111111111,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.192122222222222;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.188888888888888,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.216666666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.366666666666667,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.472222222222222,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.653333333333332,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.902222222222222,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.952777777777778,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.855555555555555;                      !- Value Until Time 24

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 135F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Aug11,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Always On Week Rule - Aug12-Aug18,      !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Always On Week Rule - Aug19-Dec31,      !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Aug11,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  11,                                     !- End Day 1
  Always On Week Rule - Aug12-Aug18,      !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  12,                                     !- Start Day 2
  8,                                      !- End Month 2
  18,                                     !- End Day 2
  Always On Week Rule - Aug19-Dec31,      !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  19,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan7-Aug11, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Aug12-Aug18, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Aug19-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
