
OS:Version,
  {e804c940-fd23-4cef-99b6-4d95b82b1cfc}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {1779f0fa-6f56-41a5-a25c-7080f4f941af}, !- Handle
  on_off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Handle
  fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Handle
  temp_setpoint,                          !- Name
  0,                                      !- Lower Limit Value
  50,                                     !- Upper Limit Value
  continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4a0c0993-48da-4720-8344-eaeb0af4e1e6}, !- Handle
  activity_level,                         !- Name
  0,                                      !- Lower Limit Value
  600,                                    !- Upper Limit Value
  continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {8dfecee0-b362-4e38-8a00-7bd53e521cfa}, !- Handle
  shw_temp,                               !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4a9f47a8-a8f3-4e5c-8dba-767c48055fdd}, !- Handle
  positive_number,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {77bb6793-cc30-4fa4-b85e-77228b13e3e2}, !- Handle
  any_number;                             !- Name

OS:Schedule:Constant,
  {9cf707f7-f67e-4e73-a942-5392b2ccf62f}, !- Handle
  CBES Always Off Schedule,               !- Name
  {1779f0fa-6f56-41a5-a25c-7080f4f941af}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {040aa1f5-5e0e-4d83-8bec-5b56750b3fb9}, !- Handle
  CBES Always On Schedule,                !- Name
  {1779f0fa-6f56-41a5-a25c-7080f4f941af}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SimulationControl,
  {56dce2a1-37e5-4383-981e-abc725afca0e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:Timestep,
  {6f36d1b4-cacb-4bc0-8df4-82e1eefb1ef7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {91274156-7d85-4545-8de1-9a71dd6283e6}, !- Handle
  Climate Zone 6 Ann Htg 99.6% Condns DB, !- Name
  5.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100965,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {478560e3-473a-4efa-8d7a-ab209521bc6b}, !- Handle
  Climate Zone 6 Ann Clg .4% Condns WB=>MDB, !- Name
  28.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100965,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Site,
  {78d875bd-1c8f-4699-b67a-6d0b60e69ebc}, !- Handle
  Bakersfield Meadows,                    !- Name
  35.43,                                  !- Latitude {deg}
  -119.06,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  150,                                    !- Elevation {m}
  city;                                   !- Terrain

OS:Construction,
  {c9e6f9e4-c035-4baf-a648-0fecd82f97fe}, !- Handle
  ext wall Adiabatic Construction,        !- Name
  ,                                       !- Surface Rendering Name
  {249d8262-3132-4fb5-9cb2-9ff707973fee}; !- Layer 1

OS:Material,
  {249d8262-3132-4fb5-9cb2-9ff707973fee}, !- Handle
  Insulation 1m,                          !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thickness {m}
  0.023018771,                            !- Conductivity {W/m-K}
  16.01846337,                            !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Building,
  {39154738-2f95-4ade-9513-22c3e9052d07}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:BuildingStory,
  {945f2c05-b6f8-43c6-ae6d-52b3c46940fd}, !- Handle
  S1 single_family_first_story,           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.05,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Handle
  S1 single_family_living core 1,         !- Name
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Space Type Name
  {bc233fb7-deb1-4a11-a441-565bc1cc02d0}, !- Default Construction Set Name
  {4ddbe938-145e-4ab9-aa81-3cf04854cfeb}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {945f2c05-b6f8-43c6-ae6d-52b3c46940fd}, !- Building Story Name
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- Handle
  S1 single_family_living core,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d3d98e-a33c-4e3d-b06f-32fceb687aff}, !- Zone Air Inlet Port List
  {b274b794-83c3-4d3d-a678-c40a69a398f4}, !- Zone Air Exhaust Port List
  {caf5dec1-e320-4e8d-b3db-e40a92cce324}, !- Zone Air Node Name
  {833064b5-ae32-439f-80f1-6b005133d95a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb69ce42-f5d0-4ff8-9ac5-2feba6bc7e4e}, !- Group Rendering Name
  {9d836088-7462-4e5a-9679-f0cc1f6f2f14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46d1fd2f-e7be-409d-b627-0a818b25a7c9}, !- Handle
  Node 1,                                 !- Name
  {caf5dec1-e320-4e8d-b3db-e40a92cce324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caf5dec1-e320-4e8d-b3db-e40a92cce324}, !- Handle
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- Source Object
  11,                                     !- Outlet Port
  {46d1fd2f-e7be-409d-b627-0a818b25a7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d3d98e-a33c-4e3d-b06f-32fceb687aff}, !- Handle
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- HVAC Component
  {1d890f7c-6370-4ffc-8aa4-541a4032993b}; !- Port 1

OS:PortList,
  {b274b794-83c3-4d3d-a678-c40a69a398f4}, !- Handle
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- HVAC Component
  {5edbbcb6-5eec-489d-9cac-9a835a3de864}; !- Port 1

OS:PortList,
  {833064b5-ae32-439f-80f1-6b005133d95a}, !- Handle
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- HVAC Component
  {ce761b7b-fdf0-4ac0-ac8f-20c7b364efa4}; !- Port 1

OS:Sizing:Zone,
  {75e13fdc-72b9-46e8-b7f9-c04f56729cb4}, !- Handle
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86c26a6a-33d7-41a4-95c5-8ce3e6c39f35}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {15f84a1e-6fcb-4543-a19d-2c1bd675de16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0cf580e-6513-4999-88e0-ca78e53492a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {738f2eb5-d69a-4d3d-85e3-e5679de3fe86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {63cfda9f-808a-4e58-bf56-2f8eaf58e907}, !- Handle
  S1 single_family_living core roof,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d4e1ad2-9d2a-4a11-9e70-4aa338af5da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.0194308308215, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 3.04712329107905, 3.05,              !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 4 {m}
  15.2393813025477, 0, 3.05,              !- X,Y,Z Vertex 5 {m}
  15.2393813025477, 14.0194308308215, 3.05; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {af0176e5-72f1-4ace-aa0d-57fa280cba0e}, !- Handle
  S1 single_family_living core floor,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04712329107905, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 14.0194308308215, 0,                 !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 14.0194308308215, 0,  !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  6.1, 0, 0,                              !- X,Y,Z Vertex 5 {m}
  6.1, 3.04712329107905, 0;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {04d52435-3333-4fb1-b5f2-ae54726cdbc9}, !- Handle
  S1 single_family_living core left_wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.0194308308215, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 14.0194308308215, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.04712329107905, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.04712329107905, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f781b012-19b4-4885-9c45-f87770e1c780}, !- Handle
  S1 single_family_living core left_wall win_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04d52435-3333-4fb1-b5f2-ae54726cdbc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.37540987057218, 2.42,              !- X,Y,Z Vertex 1 {m}
  0, 7.37540987057218, 0.9,               !- X,Y,Z Vertex 2 {m}
  0, 4.20499048145713, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 4.20499048145713, 2.42;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5cc6183-aad0-4533-8381-61ec4d1dbac5}, !- Handle
  S1 single_family_living core left_wall win_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04d52435-3333-4fb1-b5f2-ae54726cdbc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.8615636404434, 2.42,              !- X,Y,Z Vertex 1 {m}
  0, 12.8615636404434, 0.9,               !- X,Y,Z Vertex 2 {m}
  0, 9.69114425132835, 0.9,               !- X,Y,Z Vertex 3 {m}
  0, 9.69114425132835, 2.42;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b24033-4291-47b4-8edb-ef037e006802}, !- Handle
  S1 single_family_living core front_int_wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79470467-b919-4124-9da8-2845e36f4571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04712329107905, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 3.04712329107905, 0,                 !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 0,               !- X,Y,Z Vertex 3 {m}
  6.1, 3.04712329107905, 3.05;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {077f775d-8ca9-4098-837f-b77375acfff6}, !- Handle
  S1 single_family_living core left_int_wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d8ba08-691c-400b-90e5-56279c916f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 1 {m}
  6.1, 3.04712329107905, 0,               !- X,Y,Z Vertex 2 {m}
  6.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883687ee-203b-44f7-ac0e-b91015d8d5b9}, !- Handle
  S1 single_family_living core front_wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  6.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a429df57-bd85-4535-a1e5-8de19912f03d}, !- Handle
  S1 single_family_living core front_wall win_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {883687ee-203b-44f7-ac0e-b91015d8d5b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6341358887269, 0, 2.42,              !- X,Y,Z Vertex 1 {m}
  11.6341358887269, 0, 0.9,               !- X,Y,Z Vertex 2 {m}
  14.2749360650947, 0, 0.9,               !- X,Y,Z Vertex 3 {m}
  14.2749360650947, 0, 2.42;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56463bf0-9759-4cbc-ac85-5c001402820f}, !- Handle
  S1 single_family_living core front_wall win_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {883687ee-203b-44f7-ac0e-b91015d8d5b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.06444523745306, 0, 2.42,              !- X,Y,Z Vertex 1 {m}
  7.06444523745306, 0, 0.9,               !- X,Y,Z Vertex 2 {m}
  9.70524541382081, 0, 0.9,               !- X,Y,Z Vertex 3 {m}
  9.70524541382081, 0, 2.42;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6320cfd6-0b07-4daf-afeb-e6822a8b3815}, !- Handle
  S1 single_family_living core right_wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2393813025477, 0, 3.05,              !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 14.0194308308215, 0,  !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 14.0194308308215, 3.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b00108e6-ab2b-4837-b773-1cab01cc917d}, !- Handle
  S1 single_family_living core right_wall win_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6320cfd6-0b07-4daf-afeb-e6822a8b3815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2393813025477, 10.3325664772423, 2.42, !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 10.3325664772423, 0.9, !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 13.0331515741268, 0.9, !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 13.0331515741268, 2.42; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bb4a572-1e3d-4789-b3e3-c283b6f26eb7}, !- Handle
  S1 single_family_living core right_wall win_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6320cfd6-0b07-4daf-afeb-e6822a8b3815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2393813025477, 5.65942286696846, 2.42, !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 5.65942286696846, 0.9, !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 8.36000796385302, 0.9, !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 8.36000796385302, 2.42; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f4b645b-d99c-4a9b-a274-f6d543a153c1}, !- Handle
  S1 single_family_living core right_wall win_3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6320cfd6-0b07-4daf-afeb-e6822a8b3815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2393813025477, 0.986279256694633, 2.42, !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 0.986279256694633, 0.9, !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 3.68686435357919, 0.9, !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 3.68686435357919, 2.42; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786ad95d-3fec-4c0c-9357-bc969cf76abd}, !- Handle
  S1 single_family_living core back_wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2393813025477, 14.0194308308215, 3.05, !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 14.0194308308215, 0,  !- X,Y,Z Vertex 2 {m}
  0, 14.0194308308215, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 14.0194308308215, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {495fe042-048a-4b50-a749-f42fb02d837e}, !- Handle
  S1 single_family_living core back_wall win_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {786ad95d-3fec-4c0c-9357-bc969cf76abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66939820513377, 14.0194308308215, 2.42, !- X,Y,Z Vertex 1 {m}
  2.66939820513377, 14.0194308308215, 0.9, !- X,Y,Z Vertex 2 {m}
  1.14044712050316, 14.0194308308215, 0.9, !- X,Y,Z Vertex 3 {m}
  1.14044712050316, 14.0194308308215, 2.42; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {796e9917-ea59-4646-b64c-41c685c9fe0f}, !- Handle
  S1 single_family_living core back_wall win_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {786ad95d-3fec-4c0c-9357-bc969cf76abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.47924353077071, 14.0194308308215, 2.42, !- X,Y,Z Vertex 1 {m}
  6.47924353077071, 14.0194308308215, 0.9, !- X,Y,Z Vertex 2 {m}
  4.9502924461401, 14.0194308308215, 0.9, !- X,Y,Z Vertex 3 {m}
  4.9502924461401, 14.0194308308215, 2.42; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92e4a10a-de61-47ca-9dc7-c08bcd502109}, !- Handle
  S1 single_family_living core back_wall win_3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {786ad95d-3fec-4c0c-9357-bc969cf76abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2890888564076, 14.0194308308215, 2.42, !- X,Y,Z Vertex 1 {m}
  10.2890888564076, 14.0194308308215, 0.9, !- X,Y,Z Vertex 2 {m}
  8.76013777177703, 14.0194308308215, 0.9, !- X,Y,Z Vertex 3 {m}
  8.76013777177703, 14.0194308308215, 2.42; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceef79f3-5978-4294-a0c4-7536c4a5d38f}, !- Handle
  S1 single_family_living core back_wall win_4, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {786ad95d-3fec-4c0c-9357-bc969cf76abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0989341820446, 14.0194308308215, 2.42, !- X,Y,Z Vertex 1 {m}
  14.0989341820446, 14.0194308308215, 0.9, !- X,Y,Z Vertex 2 {m}
  12.569983097414, 14.0194308308215, 0.9, !- X,Y,Z Vertex 3 {m}
  12.569983097414, 14.0194308308215, 2.42; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Handle
  S1 attic 1,                             !- Name
  ,                                       !- Space Type Name
  {5a41f5d5-fb7d-4475-b17e-646573e573d7}, !- Default Construction Set Name
  {4ddbe938-145e-4ab9-aa81-3cf04854cfeb}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {945f2c05-b6f8-43c6-ae6d-52b3c46940fd}, !- Building Story Name
  {0348afb2-9348-415a-b23a-0a220d239cdd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {0348afb2-9348-415a-b23a-0a220d239cdd}, !- Handle
  S1 attic,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed08ab89-be20-4827-b93b-09f2dc590286}, !- Zone Air Inlet Port List
  {a3b803bf-fa84-48dd-8c75-69e8489ef51e}, !- Zone Air Exhaust Port List
  {eddcd3a8-2576-45d7-b869-766d7c81e3e0}, !- Zone Air Node Name
  {1da0e5ea-af3f-40b5-a52f-21e9baebf439}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {543dee3f-2ded-470c-94bc-b3d0e1490019}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9a4e2a0-fb0b-47c9-a1ed-e867b5105960}, !- Handle
  Node 2,                                 !- Name
  {eddcd3a8-2576-45d7-b869-766d7c81e3e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eddcd3a8-2576-45d7-b869-766d7c81e3e0}, !- Handle
  {0348afb2-9348-415a-b23a-0a220d239cdd}, !- Source Object
  11,                                     !- Outlet Port
  {b9a4e2a0-fb0b-47c9-a1ed-e867b5105960}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed08ab89-be20-4827-b93b-09f2dc590286}, !- Handle
  {0348afb2-9348-415a-b23a-0a220d239cdd}; !- HVAC Component

OS:PortList,
  {a3b803bf-fa84-48dd-8c75-69e8489ef51e}, !- Handle
  {0348afb2-9348-415a-b23a-0a220d239cdd}; !- HVAC Component

OS:PortList,
  {1da0e5ea-af3f-40b5-a52f-21e9baebf439}, !- Handle
  {0348afb2-9348-415a-b23a-0a220d239cdd}; !- HVAC Component

OS:Sizing:Zone,
  {59e31198-40b6-4261-927c-1b10a47cf2c8}, !- Handle
  {0348afb2-9348-415a-b23a-0a220d239cdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba837dfa-bc60-4b62-9bb4-d712b81f4bf2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0348afb2-9348-415a-b23a-0a220d239cdd}; !- Thermal Zone

OS:SpaceInfiltration:DesignFlowRate,
  {66dea9df-036d-49d5-ac83-216fadc582c0}, !- Handle
  S1 attic infiltration,                  !- Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space or SpaceType Name
  {040aa1f5-5e0e-4d83-8bec-5b56750b3fb9}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {4f6cb9ad-ba32-401f-a989-dfc83d8e1d42}, !- Handle
  S1 attic left roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 14.6290308308215, 3.05,        !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.04712329107905, 3.05,        !- X,Y,Z Vertex 2 {m}
  3.04712329107905, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 3 {m}
  7.00971541541074, 7.00971541541074, 5.58756318997412; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365b65cb-f392-4d00-98d9-5165336c0eae}, !- Handle
  S1 attic right roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.229665887137, 7.00971541541074, 5.58756318997412, !- X,Y,Z Vertex 1 {m}
  15.8489813025477, -0.6096, 3.05,        !- X,Y,Z Vertex 2 {m}
  15.8489813025477, 14.6290308308215, 3.05; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ede7b434-08c3-4eed-8d50-499443ac6ab1}, !- Handle
  S1 attic front roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00971541541074, 7.00971541541074, 5.58756318997412, !- X,Y,Z Vertex 1 {m}
  3.04712329107905, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.2530232949117,                !- X,Y,Z Vertex 4 {m}
  6.7096, -0.6096, 3.05,                  !- X,Y,Z Vertex 5 {m}
  15.8489813025477, -0.6096, 3.05,        !- X,Y,Z Vertex 6 {m}
  8.229665887137, 7.00971541541074, 5.58756318997412; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {e315e29a-b377-45d5-9475-a4904417e196}, !- Handle
  S1 attic back roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 14.6290308308215, 3.05,        !- X,Y,Z Vertex 1 {m}
  7.00971541541074, 7.00971541541074, 5.58756318997412, !- X,Y,Z Vertex 2 {m}
  8.229665887137, 7.00971541541074, 5.58756318997412, !- X,Y,Z Vertex 3 {m}
  15.8489813025477, 14.6290308308215, 3.05; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a83447be-9e10-4133-939c-fdc984a2b75b}, !- Handle
  S1 attic south inner wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb4f183-1a97-4afd-9136-d0914cc18d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04712329107905, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.04712329107905, 3.05,        !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 3 {m}
  6.1, 3.04712329107905, 4.26784778729534; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbdfc7b6-9817-45a3-b434-c456db861c70}, !- Handle
  S1 attic south west inner wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb462a26-3b67-4d16-97ca-f45ce676abac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 1 {m}
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 2 {m}
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.2530232949117;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d812fa9-d605-47db-8754-fd3f90324b42}, !- Handle
  S1 attic south west cornor wall,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1381bb73-7e00-4ed7-bd8a-885cd02bec9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.2530232949117,                !- X,Y,Z Vertex 1 {m}
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 2 {m}
  6.7096, -0.6096, 3.05;                  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5d4e1ad2-9d2a-4a11-9e70-4aa338af5da5}, !- Handle
  S1 attic floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63cfda9f-808a-4e58-bf56-2f8eaf58e907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.0194308308215, 3.05,              !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 14.0194308308215, 3.05, !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 0, 3.05,              !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 4 {m}
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 5 {m}
  0, 3.04712329107905, 3.05;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {60252390-0080-491e-9568-cdf547d2a4c6}, !- Handle
  S1 attic left ext floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 14.6290308308215, 3.05,        !- X,Y,Z Vertex 1 {m}
  0, 14.0194308308215, 3.05,              !- X,Y,Z Vertex 2 {m}
  0, 3.04712329107905, 3.05,              !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.04712329107905, 3.05;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e876a4e5-8dd0-4ea3-90c4-77572c3cd081}, !- Handle
  S1 attic back ext floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 14.6290308308215, 3.05,        !- X,Y,Z Vertex 1 {m}
  15.8489813025477, 14.6290308308215, 3.05, !- X,Y,Z Vertex 2 {m}
  15.2393813025477, 14.0194308308215, 3.05, !- X,Y,Z Vertex 3 {m}
  0, 14.0194308308215, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ec7dfb-e44b-4068-bc59-b57c4c1bdc59}, !- Handle
  S1 attic right ext floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2393813025477, 14.0194308308215, 3.05, !- X,Y,Z Vertex 1 {m}
  15.8489813025477, 14.6290308308215, 3.05, !- X,Y,Z Vertex 2 {m}
  15.8489813025477, -0.6096, 3.05,        !- X,Y,Z Vertex 3 {m}
  15.2393813025477, 0, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cdae64-21b7-4a2d-9784-76d85196c652}, !- Handle
  S1 attic front ext floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c18c820f-96c1-4ce0-a2bd-a8806c59ec9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  15.2393813025477, 0, 3.05,              !- X,Y,Z Vertex 2 {m}
  15.8489813025477, -0.6096, 3.05,        !- X,Y,Z Vertex 3 {m}
  6.7096, -0.6096, 3.05;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Handle
  S1 single_family_garage 1,              !- Name
  {1c93f431-a8a6-40b2-9e54-66e0129a42c5}, !- Space Type Name
  {bc233fb7-deb1-4a11-a441-565bc1cc02d0}, !- Default Construction Set Name
  {4ddbe938-145e-4ab9-aa81-3cf04854cfeb}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {945f2c05-b6f8-43c6-ae6d-52b3c46940fd}, !- Building Story Name
  {4561cad7-ee1f-45ee-a086-397ad3569080}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {4561cad7-ee1f-45ee-a086-397ad3569080}, !- Handle
  S1 single_family_garage,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40d4e1dc-6a44-4388-9912-8f2db9e4829b}, !- Zone Air Inlet Port List
  {544d9738-62fc-4aad-9c1a-73c159d729fb}, !- Zone Air Exhaust Port List
  {a90cbb38-7054-4dac-aaca-d38787298901}, !- Zone Air Node Name
  {a700b133-f6b6-4efd-9d5f-41ba67818ee5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1d0b367-ad86-4446-8e68-660dd3dcc676}, !- Group Rendering Name
  {240a66fc-edc1-4cb1-83a1-144d39bb76d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76cd4ab0-5388-4448-9969-567cce6ecd4c}, !- Handle
  Node 3,                                 !- Name
  {a90cbb38-7054-4dac-aaca-d38787298901}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a90cbb38-7054-4dac-aaca-d38787298901}, !- Handle
  {4561cad7-ee1f-45ee-a086-397ad3569080}, !- Source Object
  11,                                     !- Outlet Port
  {76cd4ab0-5388-4448-9969-567cce6ecd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40d4e1dc-6a44-4388-9912-8f2db9e4829b}, !- Handle
  {4561cad7-ee1f-45ee-a086-397ad3569080}; !- HVAC Component

OS:PortList,
  {544d9738-62fc-4aad-9c1a-73c159d729fb}, !- Handle
  {4561cad7-ee1f-45ee-a086-397ad3569080}; !- HVAC Component

OS:PortList,
  {a700b133-f6b6-4efd-9d5f-41ba67818ee5}, !- Handle
  {4561cad7-ee1f-45ee-a086-397ad3569080}; !- HVAC Component

OS:Sizing:Zone,
  {ec1729a0-c71a-44ba-9f03-1ba99f670a00}, !- Handle
  {4561cad7-ee1f-45ee-a086-397ad3569080}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b6614440-bd94-481f-911c-c3fc897c6e8b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4561cad7-ee1f-45ee-a086-397ad3569080}; !- Thermal Zone

OS:Surface,
  {267048fe-ee7c-4223-a407-ebc1fd051081}, !- Handle
  S1 single_family_garage floor,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65287670892095, 0,                !- X,Y,Z Vertex 1 {m}
  0, 3.04712329107905, 0,                 !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 0,               !- X,Y,Z Vertex 3 {m}
  6.1, -3.65287670892095, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8fc14b-490e-4bf5-9184-5115e84a4cf8}, !- Handle
  S1 single_family_garage left wall,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04712329107905, 3.05,              !- X,Y,Z Vertex 1 {m}
  0, 3.04712329107905, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.65287670892095, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65287670892095, 3.05;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a00022-f17d-4507-ba98-fc34e6a9e8b9}, !- Handle
  S1 single_family_garage front wall,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65287670892095, 3.05,             !- X,Y,Z Vertex 1 {m}
  0, -3.65287670892095, 0,                !- X,Y,Z Vertex 2 {m}
  6.1, -3.65287670892095, 0,              !- X,Y,Z Vertex 3 {m}
  6.1, -3.65287670892095, 3.05;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79470467-b919-4124-9da8-2845e36f4571}, !- Handle
  S1 single_family_garage back wall,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b24033-4291-47b4-8edb-ef037e006802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 1 {m}
  6.1, 3.04712329107905, 0,               !- X,Y,Z Vertex 2 {m}
  0, 3.04712329107905, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.04712329107905, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {975d58b7-2f58-4a26-9abb-dccaea743e6b}, !- Handle
  S1 single_family_garage door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32a00022-f17d-4507-ba98-fc34e6a9e8b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.915, -3.65287670892095, 2.1336,       !- X,Y,Z Vertex 1 {m}
  0.915, -3.65287670892095, 0,            !- X,Y,Z Vertex 2 {m}
  5.185, -3.65287670892095, 0,            !- X,Y,Z Vertex 3 {m}
  5.185, -3.65287670892095, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80eeb5d8-d24c-4cdc-acbb-4838840660a5}, !- Handle
  S1 single_family_garage right exterior wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, -3.65287670892095, 3.05,           !- X,Y,Z Vertex 1 {m}
  6.1, -3.65287670892095, 0,              !- X,Y,Z Vertex 2 {m}
  6.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.05;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d8ba08-691c-400b-90e5-56279c916f16}, !- Handle
  S1 single_family_garage right interior wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {077f775d-8ca9-4098-837f-b77375acfff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  6.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 0,               !- X,Y,Z Vertex 3 {m}
  6.1, 3.04712329107905, 3.05;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812a2ebe-bc2f-4e71-8a85-3b7de0caba20}, !- Handle
  S1 single_family_garage left roof,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 3.04712329107905, 3.05,        !- X,Y,Z Vertex 1 {m}
  0, -3.65287670892095, 3.2530232949117,  !- X,Y,Z Vertex 2 {m}
  3.04712329107905, 0.00384658215809752, 4.26784778729534, !- X,Y,Z Vertex 3 {m}
  3.04712329107905, 3.04712329107905, 4.26784778729534; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee15b7ac-b8e3-4bd1-b99e-bce69837ad9b}, !- Handle
  S1 single_family_garage left roof edge, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 3.04712329107905, 3.05,        !- X,Y,Z Vertex 1 {m}
  -0.6096, -4.26247670892095, 3.05,       !- X,Y,Z Vertex 2 {m}
  0, -3.65287670892095, 3.2530232949117;  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {366fc611-487d-404f-a692-c38c9c8a8c5b}, !- Handle
  S1 single_family_garage right roof,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04712329107905, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 1 {m}
  3.04712329107905, 0.00384658215809752, 4.26784778729534, !- X,Y,Z Vertex 2 {m}
  6.1, -3.65287670892095, 3.2530232949117, !- X,Y,Z Vertex 3 {m}
  6.1, 0, 3.2530232949117;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aeeaab1-497b-4d4e-ad33-cd1901292dae}, !- Handle
  S1 single_family_garage right roof edge, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.2530232949117,                !- X,Y,Z Vertex 1 {m}
  6.1, -3.65287670892095, 3.2530232949117, !- X,Y,Z Vertex 2 {m}
  6.7096, -4.26247670892095, 3.05,        !- X,Y,Z Vertex 3 {m}
  6.7096, -0.6096, 3.05;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc90c85f-5253-412f-bd79-e4e36d60a0c3}, !- Handle
  S1 single_family_garage right-back roof, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04712329107905, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 1 {m}
  6.1, 0, 3.2530232949117,                !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 4.26784778729534; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {49910190-549b-4b17-8a80-f2269c661a63}, !- Handle
  S1 single_family_garage front roof,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04712329107905, 0.00384658215809752, 4.26784778729534, !- X,Y,Z Vertex 1 {m}
  0, -3.65287670892095, 3.2530232949117,  !- X,Y,Z Vertex 2 {m}
  6.1, -3.65287670892095, 3.2530232949117; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d09cb0ea-fbd9-4c88-a73a-20fd1a6760a9}, !- Handle
  S1 single_family_garage front roof edge, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65287670892095, 3.2530232949117,  !- X,Y,Z Vertex 1 {m}
  -0.6096, -4.26247670892095, 3.05,       !- X,Y,Z Vertex 2 {m}
  6.7096, -4.26247670892095, 3.05,        !- X,Y,Z Vertex 3 {m}
  6.1, -3.65287670892095, 3.2530232949117; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f5514e-a96d-49bd-b52e-b9ccbf87f355}, !- Handle
  S1 single_family_garage left ext floor, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 3.04712329107905, 3.05,        !- X,Y,Z Vertex 1 {m}
  -0.6096, -4.26247670892095, 3.05,       !- X,Y,Z Vertex 2 {m}
  0, -3.65287670892095, 3.05,             !- X,Y,Z Vertex 3 {m}
  0, 3.04712329107905, 3.05;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4872232d-f282-4579-b9df-3c363f02414c}, !- Handle
  S1 single_family_garage front ext floor, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65287670892095, 3.05,             !- X,Y,Z Vertex 1 {m}
  -0.6096, -4.26247670892095, 3.05,       !- X,Y,Z Vertex 2 {m}
  6.7096, -4.26247670892095, 3.05,        !- X,Y,Z Vertex 3 {m}
  6.1, -3.65287670892095, 3.05;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f98fac-d6a9-4c7d-9bd9-34c6aa2d430c}, !- Handle
  S1 single_family_garage right ext floor, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  6.1, -3.65287670892095, 3.05,           !- X,Y,Z Vertex 2 {m}
  6.7096, -4.26247670892095, 3.05,        !- X,Y,Z Vertex 3 {m}
  6.7096, -0.6096, 3.05;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb4f183-1a97-4afd-9136-d0914cc18d16}, !- Handle
  S1 single_family_garage upper back inner wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a83447be-9e10-4133-939c-fdc984a2b75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 3.04712329107905, 4.26784778729534, !- X,Y,Z Vertex 1 {m}
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.04712329107905, 3.05,        !- X,Y,Z Vertex 3 {m}
  3.04712329107905, 3.04712329107905, 4.26784778729534; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb462a26-3b67-4d16-97ca-f45ce676abac}, !- Handle
  S1 single_family_garage upper right inner wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbdfc7b6-9817-45a3-b434-c456db861c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.2530232949117,                !- X,Y,Z Vertex 1 {m}
  6.1, 0, 3.05,                           !- X,Y,Z Vertex 2 {m}
  6.1, 3.04712329107905, 3.05,            !- X,Y,Z Vertex 3 {m}
  6.1, 3.04712329107905, 4.26784778729534; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1381bb73-7e00-4ed7-bd8a-885cd02bec9e}, !- Handle
  S1 single_family_garage upper right cornor wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3044b8b2-af4a-494f-9658-969e4766d2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d812fa9-d605-47db-8754-fd3f90324b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1, 0, 3.2530232949117,                !- X,Y,Z Vertex 1 {m}
  6.7096, -0.6096, 3.05,                  !- X,Y,Z Vertex 2 {m}
  6.1, 0, 3.05;                           !- X,Y,Z Vertex 3 {m}

OS:Construction,
  {916735f3-138a-47b7-96b8-8d872aff6f6e}, !- Handle
  single_family_first_story roof Res_UnfinUninsExtGrgRoof, !- Name
  ,                                       !- Surface Rendering Name
  {d59ea5ca-7b6b-4230-993a-1b36299a9f61}, !- Layer 1
  {d874385e-c575-483c-b5f2-acba01aba564}, !- Layer 2
  {f6e1d276-1113-47a6-8100-467796436745}; !- Layer 3

OS:Material,
  {d59ea5ca-7b6b-4230-993a-1b36299a9f61}, !- Handle
  RoofingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.0094488,                              !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.39999999999,                       !- Density {kg/m3}
  1465.44999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d874385e-c575-483c-b5f2-acba01aba564}, !- Handle
  Plywood-3_4in,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6e1d276-1113-47a6-8100-467796436745}, !- Handle
  GrgRoofStudandAir,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  2.92872436691931,                       !- Conductivity {W/m-K}
  57.4377620663658,                       !- Density {kg/m3}
  1210.41255933543,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d1b57381-462c-4611-a1ff-456924d84adf}, !- Handle
  single_family_first_story ceiling Res_FinInsUnfinUAFloor, !- Name
  ,                                       !- Surface Rendering Name
  {8d1e2e02-00c8-4a40-9f1f-76959fcd5425}, !- Layer 1
  {030fbebb-0adc-4a47-b89f-ca7dc100b839}; !- Layer 2

OS:Material,
  {8d1e2e02-00c8-4a40-9f1f-76959fcd5425}, !- Handle
  CeilingMass,                            !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {030fbebb-0adc-4a47-b89f-ca7dc100b839}, !- Handle
  single_family_first_story ceiling 2 UAAdditionalCeilingIns, !- Name
  Rough,                                  !- Roughness
  0.0786888683991532,                     !- Thickness {m}
  0.0406177631578947,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {735c5943-e434-4851-8813-0e16bada38d0}, !- Handle
  single_family_first_story ext wall Res_ExtWoodFrameInsWall, !- Name
  ,                                       !- Surface Rendering Name
  {2e372be6-a53d-432e-9cb8-91538eba34f8}, !- Layer 1
  {e746bd5f-cf49-4e7d-a504-f514a399ca13}, !- Layer 2
  {769298a6-ee61-4fc1-a694-7ef4ce4c8638}, !- Layer 3
  {28709f71-e196-4d74-8c06-cd3d8ed6b532}, !- Layer 4
  {b922008b-fd6c-4e2e-baba-6a4a3100c782}; !- Layer 5

OS:Material,
  {2e372be6-a53d-432e-9cb8-91538eba34f8}, !- Handle
  Stucco_1in,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  1.39892,                                !- Conductivity {W/m-K}
  1922.2143505068,                        !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e746bd5f-cf49-4e7d-a504-f514a399ca13}, !- Handle
  Bldg_paper_felt,                        !- Name
  Smooth,                                 !- Roughness
  0.0105666113069662;                     !- Thermal Resistance {m2-K/W}

OS:Material,
  {769298a6-ee61-4fc1-a694-7ef4ce4c8638}, !- Handle
  sheathing_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0940184,                              !- Conductivity {W/m-K}
  685.008,                                !- Density {kg/m3}
  1172.332,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28709f71-e196-4d74-8c06-cd3d8ed6b532}, !- Handle
  single_family_first_story ext wall 4 wall_consol_layer, !- Name
  Rough,                                  !- Roughness
  0.00606856503079015,                    !- Thickness {m}
  0.05966275,                             !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b922008b-fd6c-4e2e-baba-6a4a3100c782}, !- Handle
  Drywall_1/2in,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16009,                                !- Conductivity {W/m-K}
  800.922646044499,                       !- Density {kg/m3}
  1087.84000823168,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58a4208d-d4f4-4314-a687-a309c2e9ddbc}, !- Handle
  single_family_first_story int wall Res_FinUninsFinWall, !- Name
  ,                                       !- Surface Rendering Name
  {22cc3c5f-6f28-44e6-aedb-fe493e268692}, !- Layer 1
  {deaea0e0-2509-4368-a03a-52b2953316a3}, !- Layer 2
  {8b7281b3-0e56-4c34-9947-91f32557185d}; !- Layer 3

OS:Material,
  {22cc3c5f-6f28-44e6-aedb-fe493e268692}, !- Handle
  PartitionWallMass,                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {deaea0e0-2509-4368-a03a-52b2953316a3}, !- Handle
  StudandAirWall,                         !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.442568232,                            !- Conductivity {W/m-K}
  83.0109215008396,                       !- Density {kg/m3}
  1211.7369909783,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8b7281b3-0e56-4c34-9947-91f32557185d}, !- Handle
  PartitionWallMass 1,                    !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {0595f26d-b99b-4913-8fc9-f1bbe91191fa}, !- Handle
  single_family_first_story ext floor Res_GrndInsFinLivFloor, !- Name
  ,                                       !- Surface Rendering Name
  {67c3c0eb-220d-435b-9f83-95d391290177}, !- Layer 1
  {abe18e39-2302-4a4a-a221-69e204174bc5}; !- Layer 2

OS:Material,
  {67c3c0eb-220d-435b-9f83-95d391290177}, !- Handle
  Concrete-4in,                           !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.79999999999,                       !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {abe18e39-2302-4a4a-a221-69e204174bc5}, !- Handle
  CarpetBareLayer,                        !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.0866887019230769,                     !- Conductivity {W/m-K}
  40.05,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da3fa5c6-22fe-4b46-8c8e-0ca35f4bfa92}, !- Handle
  single_family_first_story int floor Res_FinInsUnfinUAFloor, !- Name
  ,                                       !- Surface Rendering Name
  {75dec9d1-54f9-4ad5-84d4-a1013c7fae16}, !- Layer 1
  {57395051-0436-473d-861f-d6e13b72f554}; !- Layer 2

OS:Material,
  {75dec9d1-54f9-4ad5-84d4-a1013c7fae16}, !- Handle
  CeilingMass 1,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {57395051-0436-473d-861f-d6e13b72f554}, !- Handle
  UAAdditionalCeilingIns,                 !- Name
  Rough,                                  !- Roughness
  0.182880350325149,                      !- Thickness {m}
  0.0406177631578947,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {eb120a41-9d45-406b-a1bd-0a324e12dd56}, !- Handle
  single_family_first_story Window material_simple glazing, !- Name
  4.2585,                                 !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:Construction,
  {72ebef9d-cab2-42c5-a6fb-89f48a7c4744}, !- Handle
  single_family_first_story Window construction_simple glazing, !- Name
  ,                                       !- Surface Rendering Name
  {eb120a41-9d45-406b-a1bd-0a324e12dd56}; !- Layer 1

OS:Construction,
  {7f585e2d-0399-48a9-892e-32fe3fcaaf56}, !- Handle
  single_family_first_story int floor Res_FinInsUnfinUAFloor Reversed, !- Name
  ,                                       !- Surface Rendering Name
  {57395051-0436-473d-861f-d6e13b72f554}, !- Layer 1
  {75dec9d1-54f9-4ad5-84d4-a1013c7fae16}; !- Layer 2

OS:Construction,
  {3c4c31f8-e98d-4f23-8740-e73d744340d9}, !- Handle
  single_family_first_story ceiling Res_FinInsUnfinUAFloor Reversed, !- Name
  ,                                       !- Surface Rendering Name
  {030fbebb-0adc-4a47-b89f-ca7dc100b839}, !- Layer 1
  {8d1e2e02-00c8-4a40-9f1f-76959fcd5425}; !- Layer 2

OS:DefaultSurfaceConstructions,
  {02a4ba39-cdf7-458f-adb1-4a868ad0a222}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0595f26d-b99b-4913-8fc9-f1bbe91191fa}, !- Floor Construction Name
  {735c5943-e434-4851-8813-0e16bada38d0}, !- Wall Construction Name
  {916735f3-138a-47b7-96b8-8d872aff6f6e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88ce53a1-a31c-45d6-8d40-3004e466401e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {da3fa5c6-22fe-4b46-8c8e-0ca35f4bfa92}, !- Floor Construction Name
  {58a4208d-d4f4-4314-a687-a309c2e9ddbc}, !- Wall Construction Name
  {d1b57381-462c-4611-a1ff-456924d84adf}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {16a0ffa9-d388-497d-8eb5-b2ed96fa4bc3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {72ebef9d-cab2-42c5-a6fb-89f48a7c4744}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {735c5943-e434-4851-8813-0e16bada38d0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bc233fb7-deb1-4a11-a441-565bc1cc02d0}, !- Handle
  construction set for spaces,            !- Name
  {02a4ba39-cdf7-458f-adb1-4a868ad0a222}, !- Default Exterior Surface Constructions Name
  {88ce53a1-a31c-45d6-8d40-3004e466401e}, !- Default Interior Surface Constructions Name
  {02a4ba39-cdf7-458f-adb1-4a868ad0a222}, !- Default Ground Contact Surface Constructions Name
  {16a0ffa9-d388-497d-8eb5-b2ed96fa4bc3}, !- Default Exterior SubSurface Constructions Name
  {16a0ffa9-d388-497d-8eb5-b2ed96fa4bc3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e61ec385-70d1-4003-8152-56ad86d815e0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0595f26d-b99b-4913-8fc9-f1bbe91191fa}, !- Floor Construction Name
  {735c5943-e434-4851-8813-0e16bada38d0}, !- Wall Construction Name
  {916735f3-138a-47b7-96b8-8d872aff6f6e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {627fe2a1-54be-4efa-97fc-a56260db93de}, !- Handle
  Default Surface Constructions 4,        !- Name
  {3c4c31f8-e98d-4f23-8740-e73d744340d9}, !- Floor Construction Name
  {58a4208d-d4f4-4314-a687-a309c2e9ddbc}, !- Wall Construction Name
  {7f585e2d-0399-48a9-892e-32fe3fcaaf56}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {5a41f5d5-fb7d-4475-b17e-646573e573d7}, !- Handle
  construction set for attic,             !- Name
  {e61ec385-70d1-4003-8152-56ad86d815e0}, !- Default Exterior Surface Constructions Name
  {627fe2a1-54be-4efa-97fc-a56260db93de}, !- Default Interior Surface Constructions Name
  {e61ec385-70d1-4003-8152-56ad86d815e0}, !- Default Ground Contact Surface Constructions Name
  {16a0ffa9-d388-497d-8eb5-b2ed96fa4bc3}, !- Default Exterior SubSurface Constructions Name
  {16a0ffa9-d388-497d-8eb5-b2ed96fa4bc3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:SpaceType,
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Handle
  single_family_living space type,        !- Name
  ,                                       !- Default Construction Set Name
  {4ddbe938-145e-4ab9-aa81-3cf04854cfeb}, !- Default Schedule Set Name
  {de22f099-9269-4a26-ae4c-1d6f17caea33}, !- Group Rendering Name
  {76dc21e3-fd0e-47b9-aa74-91c4964fb8e7}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {75e83149-fa2a-47db-90ae-8e3b40c8a50c}, !- Handle
  single_family_living people def,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0135342971393417,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.556,                                  !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  Fanger,                                 !- Thermal Comfort Model Type 1
  Pierce;                                 !- Thermal Comfort Model Type 2


OS:Schedule:Constant,
  {23f6464a-6995-471e-8610-ff82233fe919}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Ruleset,
  {9ad4405b-04ab-4d4c-9428-26eb9de4310e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a9a3c39c-dda9-4350-9b8c-a3eda18daa08}, !- Schedule Type Limits Name
  {2ff2788d-fa4e-43f0-be9b-a6d7f9034b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ff2788d-fa4e-43f0-be9b-a6d7f9034b2b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a9a3c39c-dda9-4350-9b8c-a3eda18daa08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2e1eedb-c22c-414b-a047-64556ef11762}, !- Handle
  Clothing Schedule,                      !- Name
  {4503bd8c-71d4-413c-a72c-6fd48d8407f5}, !- Schedule Type Limits Name
  {b662380b-1286-4534-84ab-dc43920aa083}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b662380b-1286-4534-84ab-dc43920aa083}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4503bd8c-71d4-413c-a72c-6fd48d8407f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de2da6a3-9084-422c-9414-364bda32a268}, !- Handle
  Schedule Rule 1,                        !- Name
  {c2e1eedb-c22c-414b-a047-64556ef11762}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {403b76ba-028c-4aae-b3b0-675ed4c749a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {403b76ba-028c-4aae-b3b0-675ed4c749a3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4503bd8c-71d4-413c-a72c-6fd48d8407f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4503bd8c-71d4-413c-a72c-6fd48d8407f5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {a9a3c39c-dda9-4350-9b8c-a3eda18daa08}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights:Definition,
  {0b4636be-351d-4af8-b875-f43315e3837c}, !- Handle
  single_family_living lights def,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.24862816529207,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0bd78d8d-17cd-43aa-9278-0904ab50d9ee}, !- Handle
  single_family_living lights,            !- Name
  {0b4636be-351d-4af8-b875-f43315e3837c}, !- Lights Definition Name
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57955861-c7d1-43fb-bd5e-a02e7ed2fc5a}, !- Handle
  single_family_living electric equipment def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.90988454949691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3b216dd9-31f4-4526-bff9-7d987ba756e6}, !- Handle
  single_family_living electric equipment, !- Name
  {57955861-c7d1-43fb-bd5e-a02e7ed2fc5a}, !- Electric Equipment Definition Name
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {4be499a4-5cb5-4eed-bd9d-c9c07baaec1f}, !- Handle
  single_family_living gas equipment def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  40.4649911338706,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {7ef886bc-baa2-4738-875f-7139da39292e}, !- Handle
  single_family_living gas equipment,     !- Name
  {4be499a4-5cb5-4eed-bd9d-c9c07baaec1f}, !- Gas Equipment Definition Name
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {76dc21e3-fd0e-47b9-aa74-91c4964fb8e7}, !- Handle
  single_family_living design_oa,         !- Name
  maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {91e24e65-b9f4-4534-8fbd-a8f118470672}, !- Handle
  single_family_living infiltration,      !- Name
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1.459879,                               !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224051539,                            !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Construction,
  {c30ce4a9-ed87-4808-9dd2-199aac07f8ae}, !- Handle
  int furnishing interior furnishing,     !- Name
  ,                                       !- Surface Rendering Name
  {30315416-7ee3-4f3f-bbf0-37564af66d22}; !- Layer 1

OS:Material,
  {30315416-7ee3-4f3f-bbf0-37564af66d22}, !- Handle
  Std Wood 6inch Furnishings,             !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {0f54f249-5adb-4cb0-9247-c1d217d81eec}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c30ce4a9-ed87-4808-9dd2-199aac07f8ae}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {43b0e2b5-3de9-4627-a530-51ab93f898a4}, !- Handle
  Internal Mass 1,                        !- Name
  {0f54f249-5adb-4cb0-9247-c1d217d81eec}, !- Internal Mass Definition Name
  {92e49a1b-d618-48de-8ce4-5f484463d4d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {49208f8d-e300-4561-b706-fc749e2209ba}, !- Handle
  single_family_living exhaust fan year,  !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4bff856a-3177-4481-8e76-6a1b91d1a606}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {4bff856a-3177-4481-8e76-6a1b91d1a606}, !- Handle
  single_family_living exhaust fan week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {cd3a05cf-0fdf-42e5-9df5-bdd7baa67e5e}, !- Sunday Schedule:Day Name
  {0a86948a-ee4b-4484-98c8-f50ac3f36565}, !- Monday Schedule:Day Name
  {0a86948a-ee4b-4484-98c8-f50ac3f36565}, !- Tuesday Schedule:Day Name
  {0a86948a-ee4b-4484-98c8-f50ac3f36565}, !- Wednesday Schedule:Day Name
  {7383139e-1800-46f8-9d9e-1a5e64f784a9}, !- Thursday Schedule:Day Name
  {3165b7a4-3d11-400a-95f1-d8a13faf018d}, !- Friday Schedule:Day Name
  {8f87aa08-63cd-4808-af9e-05ee4cae1239}, !- Saturday Schedule:Day Name
  {c41af6e9-6cca-4355-b0ad-b082d3e8eeab}, !- Holiday Schedule:Day Name
  {afd78ec4-f03c-4633-9262-87073669f857}, !- SummerDesignDay Schedule:Day Name
  {ce708219-4341-4e83-b9a4-91da53e3fc80}, !- WinterDesignDay Schedule:Day Name
  {c41af6e9-6cca-4355-b0ad-b082d3e8eeab}, !- CustomDay1 Schedule:Day Name
  {c41af6e9-6cca-4355-b0ad-b082d3e8eeab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cd3a05cf-0fdf-42e5-9df5-bdd7baa67e5e}, !- Handle
  single_family_living exhaust fan week 0 Sunday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1ff7fb61-63ae-4ad9-a011-75478a7d7eaf}, !- Handle
  single_family_living exhaust fan week 0 Monday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b7eb6f50-2608-41e7-8f9b-d340b31e8577}, !- Handle
  single_family_living exhaust fan week 0 Tuesday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0a86948a-ee4b-4484-98c8-f50ac3f36565}, !- Handle
  single_family_living exhaust fan week 0 Wednesday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7383139e-1800-46f8-9d9e-1a5e64f784a9}, !- Handle
  single_family_living exhaust fan week 0 Thursday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3165b7a4-3d11-400a-95f1-d8a13faf018d}, !- Handle
  single_family_living exhaust fan week 0 Friday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f87aa08-63cd-4808-af9e-05ee4cae1239}, !- Handle
  single_family_living exhaust fan week 0 Saturday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c41af6e9-6cca-4355-b0ad-b082d3e8eeab}, !- Handle
  single_family_living exhaust fan week 0 Holiday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {afd78ec4-f03c-4633-9262-87073669f857}, !- Handle
  single_family_living exhaust fan week 0 Summer design, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ce708219-4341-4e83-b9a4-91da53e3fc80}, !- Handle
  single_family_living exhaust fan week 0 Winter design, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:YearDescription,
  {6ce11588-0a8b-4e3c-8bcc-fe020a247240}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Fan:ZoneExhaust,
  {c0cf580e-6513-4999-88e0-ca78e53492a0}, !- Handle
  S1 single_family_living core Exhaust Fan, !- Name
  {49208f8d-e300-4561-b706-fc749e2209ba}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0578407083333333,                     !- Maximum Flow Rate {m3/s}
  {cf0f6216-b960-4913-a0b1-a712a30df3c1}, !- Air Inlet Node Name
  {a1f5c810-3055-436a-9b0b-99890f1d1942}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {97672558-bd73-4286-b499-926ff6dc78c6}, !- Handle
  Node 4,                                 !- Name
  {5edbbcb6-5eec-489d-9cac-9a835a3de864}, !- Inlet Port
  {cf0f6216-b960-4913-a0b1-a712a30df3c1}; !- Outlet Port

OS:Connection,
  {5edbbcb6-5eec-489d-9cac-9a835a3de864}, !- Handle
  {b274b794-83c3-4d3d-a678-c40a69a398f4}, !- Source Object
  3,                                      !- Outlet Port
  {97672558-bd73-4286-b499-926ff6dc78c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0f6216-b960-4913-a0b1-a712a30df3c1}, !- Handle
  {97672558-bd73-4286-b499-926ff6dc78c6}, !- Source Object
  3,                                      !- Outlet Port
  {c0cf580e-6513-4999-88e0-ca78e53492a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e79e6de-3be3-441f-b74b-d2516b7509b2}, !- Handle
  Node 5,                                 !- Name
  {a1f5c810-3055-436a-9b0b-99890f1d1942}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1f5c810-3055-436a-9b0b-99890f1d1942}, !- Handle
  {c0cf580e-6513-4999-88e0-ca78e53492a0}, !- Source Object
  7,                                      !- Outlet Port
  {0e79e6de-3be3-441f-b74b-d2516b7509b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {4441a630-4990-453a-8489-56e88d263e6e}, !- Handle
  S1 single_family_living core exhaust electric equipment def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.224395274892952,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {36cb3fe9-8b34-4244-a35f-75fbb5efb423}, !- Handle
  S1 single_family_living core exhaust electric equipment, !- Name
  {4441a630-4990-453a-8489-56e88d263e6e}, !- Electric Equipment Definition Name
  {233a06a0-4ea8-4797-a769-769b8eb769d0}, !- Space or SpaceType Name
  {49208f8d-e300-4561-b706-fc749e2209ba}, !- Schedule Name
  ,                                       !- Multiplier
  Exhaust Fan;                            !- End-Use Subcategory

OS:SpaceType,
  {1c93f431-a8a6-40b2-9e54-66e0129a42c5}, !- Handle
  single_family_garage space type,        !- Name
  ,                                       !- Default Construction Set Name
  {4ddbe938-145e-4ab9-aa81-3cf04854cfeb}, !- Default Schedule Set Name
  {217aee55-a60e-4d43-ab05-47e69ac30fc7}, !- Group Rendering Name
  {a8bd3851-3d48-4d20-aeaf-22142f6e035d}; !- Design Specification Outdoor Air Object Name

OS:Lights:Definition,
  {513cef6a-d64e-4f55-afca-2cd3d72928fe}, !- Handle
  single_family_garage lights def,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.0964146844202,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {09b52893-04bd-43ec-9d64-d4037fd274fc}, !- Handle
  single_family_garage lights,            !- Name
  {513cef6a-d64e-4f55-afca-2cd3d72928fe}, !- Lights Definition Name
  {1c93f431-a8a6-40b2-9e54-66e0129a42c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9fb4fcef-937c-44fd-bdb7-aefe7c361ff1}, !- Handle
  single_family_garage electric equipment def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4c2fa418-f3a9-4f76-a372-b7b373813d53}, !- Handle
  single_family_garage electric equipment, !- Name
  {9fb4fcef-937c-44fd-bdb7-aefe7c361ff1}, !- Electric Equipment Definition Name
  {1c93f431-a8a6-40b2-9e54-66e0129a42c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a8bd3851-3d48-4d20-aeaf-22142f6e035d}, !- Handle
  single_family_garage design_oa,         !- Name
  maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {737c0922-db89-4790-9ae1-d43ca5184b3a}, !- Handle
  single_family_garage infiltration,      !- Name
  {1c93f431-a8a6-40b2-9e54-66e0129a42c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  3,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224051539,                            !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Construction,
  {9d9c80c8-c3ec-4784-b102-e3c7e2a7c803}, !- Handle
  int furnishing interior furnishing 1,   !- Name
  ,                                       !- Surface Rendering Name
  {7d07a2f9-72c8-4497-bd41-1204f58cde55}; !- Layer 1

OS:Material,
  {7d07a2f9-72c8-4497-bd41-1204f58cde55}, !- Handle
  Std Wood 6inch Furnishings 1,           !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {7ce05afb-1311-4e34-9425-8c1a97c6a849}, !- Handle
  Internal Mass Definition 2,             !- Name
  {9d9c80c8-c3ec-4784-b102-e3c7e2a7c803}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a0116961-5d5a-4bae-a3ed-9721c9f1af6b}, !- Handle
  Internal Mass 2,                        !- Name
  {7ce05afb-1311-4e34-9425-8c1a97c6a849}, !- Internal Mass Definition Name
  {1c93f431-a8a6-40b2-9e54-66e0129a42c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {160f9600-f5f6-4329-94d8-41c32521b6ea}, !- Handle
  single_family_first_story heating year, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6af29ca7-cc6e-4c1b-b559-eaf00326f630}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {6af29ca7-cc6e-4c1b-b559-eaf00326f630}, !- Handle
  single_family_first_story heating week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {cc7d045d-5531-4908-8669-45c122879327}, !- Sunday Schedule:Day Name
  {8fa30aca-e654-4d5d-936f-fcf02a6bdfc6}, !- Monday Schedule:Day Name
  {8fa30aca-e654-4d5d-936f-fcf02a6bdfc6}, !- Tuesday Schedule:Day Name
  {8fa30aca-e654-4d5d-936f-fcf02a6bdfc6}, !- Wednesday Schedule:Day Name
  {888f5b68-c2fe-407c-a33a-e364db885875}, !- Thursday Schedule:Day Name
  {0e7a5b4f-016b-41b0-bde5-343e8a8cfa3c}, !- Friday Schedule:Day Name
  {12ba242a-ce44-44be-8159-d4d6cea1eb7a}, !- Saturday Schedule:Day Name
  {35e380cf-1541-4fb6-a01e-ad2129395770}, !- Holiday Schedule:Day Name
  {d8a92ba4-7d31-44d5-a427-ebd3a3e47e05}, !- SummerDesignDay Schedule:Day Name
  {ef926c9a-48c0-49c2-bf0c-c04c1f779953}, !- WinterDesignDay Schedule:Day Name
  {35e380cf-1541-4fb6-a01e-ad2129395770}, !- CustomDay1 Schedule:Day Name
  {35e380cf-1541-4fb6-a01e-ad2129395770}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cc7d045d-5531-4908-8669-45c122879327}, !- Handle
  single_family_first_story heating week 0 Sunday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {83a8abe8-f453-4da3-99b2-0bfd616bf3fb}, !- Handle
  single_family_first_story heating week 0 Monday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {c7f00703-f6b9-4dfd-836b-c490fc8f4029}, !- Handle
  single_family_first_story heating week 0 Tuesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {8fa30aca-e654-4d5d-936f-fcf02a6bdfc6}, !- Handle
  single_family_first_story heating week 0 Wednesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {888f5b68-c2fe-407c-a33a-e364db885875}, !- Handle
  single_family_first_story heating week 0 Thursday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {0e7a5b4f-016b-41b0-bde5-343e8a8cfa3c}, !- Handle
  single_family_first_story heating week 0 Friday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {12ba242a-ce44-44be-8159-d4d6cea1eb7a}, !- Handle
  single_family_first_story heating week 0 Saturday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {35e380cf-1541-4fb6-a01e-ad2129395770}, !- Handle
  single_family_first_story heating week 0 Holiday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {d8a92ba4-7d31-44d5-a427-ebd3a3e47e05}, !- Handle
  single_family_first_story heating week 0 Summer design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {ef926c9a-48c0-49c2-bf0c-c04c1f779953}, !- Handle
  single_family_first_story heating week 0 Winter design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Year,
  {b653b1b6-2b5a-49f7-8165-1cde00174249}, !- Handle
  single_family_first_story cooling year, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {64bf1dfa-9c5f-4491-a22b-5424eaac3b07}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {64bf1dfa-9c5f-4491-a22b-5424eaac3b07}, !- Handle
  single_family_first_story cooling week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {381d7b78-87bd-47f5-9c0c-42780412e497}, !- Sunday Schedule:Day Name
  {6654c90b-58d2-49fb-b1a6-0af87cb97d24}, !- Monday Schedule:Day Name
  {6654c90b-58d2-49fb-b1a6-0af87cb97d24}, !- Tuesday Schedule:Day Name
  {6654c90b-58d2-49fb-b1a6-0af87cb97d24}, !- Wednesday Schedule:Day Name
  {fe46b705-cde9-4b19-8acb-6e61fba455e1}, !- Thursday Schedule:Day Name
  {a18cc836-09d7-41df-820c-d57c342e93b0}, !- Friday Schedule:Day Name
  {b0a2830a-84fe-40c4-9cb8-6add7bef8430}, !- Saturday Schedule:Day Name
  {e34e1114-bfab-44c9-a3dc-7145bfe11a66}, !- Holiday Schedule:Day Name
  {3f94990e-2616-42ef-b5e9-72e9bdada191}, !- SummerDesignDay Schedule:Day Name
  {181c9bc2-b00f-4bd3-9bb0-2070911ce6da}, !- WinterDesignDay Schedule:Day Name
  {e34e1114-bfab-44c9-a3dc-7145bfe11a66}, !- CustomDay1 Schedule:Day Name
  {e34e1114-bfab-44c9-a3dc-7145bfe11a66}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {381d7b78-87bd-47f5-9c0c-42780412e497}, !- Handle
  single_family_first_story cooling week 0 Sunday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.55555556,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.55555556,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.55555556,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.55555556,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.55555556,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.55555556,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.55555556,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.55555556,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.55555556,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.55555556,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {e8d0c127-9a53-4faa-821e-8d928d657403}, !- Handle
  single_family_first_story cooling week 0 Monday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.33333333,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.33333333,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.33333333,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.33333333,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.33333333,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.33333333,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.77777778,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.22222222,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.66666667,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.11111111,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {48dbb4eb-49fc-4ba4-a436-c1439d55767c}, !- Handle
  single_family_first_story cooling week 0 Tuesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.33333333,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.33333333,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.33333333,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.33333333,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.33333333,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.33333333,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.77777778,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.22222222,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.66666667,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.11111111,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {6654c90b-58d2-49fb-b1a6-0af87cb97d24}, !- Handle
  single_family_first_story cooling week 0 Wednesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.33333333,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.33333333,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.33333333,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.33333333,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.33333333,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.33333333,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.77777778,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.22222222,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.66666667,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.11111111,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {fe46b705-cde9-4b19-8acb-6e61fba455e1}, !- Handle
  single_family_first_story cooling week 0 Thursday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.33333333,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.33333333,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.33333333,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.33333333,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.33333333,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.33333333,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.77777778,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.22222222,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.66666667,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.11111111,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {a18cc836-09d7-41df-820c-d57c342e93b0}, !- Handle
  single_family_first_story cooling week 0 Friday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.33333333,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.33333333,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.33333333,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.33333333,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.33333333,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.33333333,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.77777778,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.22222222,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.66666667,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.11111111,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {b0a2830a-84fe-40c4-9cb8-6add7bef8430}, !- Handle
  single_family_first_story cooling week 0 Saturday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.55555556,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.55555556,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.55555556,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.55555556,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.55555556,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.55555556,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.55555556,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.55555556,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.55555556,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.55555556,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {e34e1114-bfab-44c9-a3dc-7145bfe11a66}, !- Handle
  single_family_first_story cooling week 0 Holiday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.55555556,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.55555556,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.55555556,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.55555556,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.55555556,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.55555556,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.55555556,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.55555556,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.55555556,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.55555556,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {3f94990e-2616-42ef-b5e9-72e9bdada191}, !- Handle
  single_family_first_story cooling week 0 Summer design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.55555556,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.55555556,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.55555556,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.55555556,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.55555556,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.55555556,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.55555556,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.55555556,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.55555556,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.55555556,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Day,
  {181c9bc2-b00f-4bd3-9bb0-2070911ce6da}, !- Handle
  single_family_first_story cooling week 0 Winter design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.55555556,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.55555556,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.55555556,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.55555556,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.55555556,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.55555556,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  28.33333333,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  28.33333333,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  28.33333333,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  28.33333333,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  28.33333333,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  28.33333333,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27.77777778,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27.22222222,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.66666667,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.11111111,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.55555556,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.55555556,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.55555556,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.55555556,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.55555556,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.55555556,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.55555556;                            !- Value Until Time 24

OS:Schedule:Year,
  {cba84ee8-2422-4b44-aa22-d821e02ec792}, !- Handle
  single_family_first_story 2 heating year, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1c0bcb42-3e5a-437e-a939-bdbc23193ad3}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1c0bcb42-3e5a-437e-a939-bdbc23193ad3}, !- Handle
  single_family_first_story 2 heating week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {fb64fe98-7368-4ea5-97e9-4285f6d40136}, !- Sunday Schedule:Day Name
  {f7e8f303-5b5b-4354-9a57-dcca4d4b9d68}, !- Monday Schedule:Day Name
  {f7e8f303-5b5b-4354-9a57-dcca4d4b9d68}, !- Tuesday Schedule:Day Name
  {f7e8f303-5b5b-4354-9a57-dcca4d4b9d68}, !- Wednesday Schedule:Day Name
  {38d69262-9bed-42cf-967a-9faafce5121f}, !- Thursday Schedule:Day Name
  {b2cd8420-e124-4e03-ae41-92cd1a87d91b}, !- Friday Schedule:Day Name
  {65bda9b1-143c-4cd1-8adb-b3557a89ffb0}, !- Saturday Schedule:Day Name
  {11ab7650-d0eb-4760-950b-fad38674fc1e}, !- Holiday Schedule:Day Name
  {3efb0bda-4145-4dd2-887f-1a4643735255}, !- SummerDesignDay Schedule:Day Name
  {2eebdd86-7af6-4d9d-8bc8-59f3bd667226}, !- WinterDesignDay Schedule:Day Name
  {11ab7650-d0eb-4760-950b-fad38674fc1e}, !- CustomDay1 Schedule:Day Name
  {11ab7650-d0eb-4760-950b-fad38674fc1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fb64fe98-7368-4ea5-97e9-4285f6d40136}, !- Handle
  single_family_first_story 2 heating week 0 Sunday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b2e87c85-0750-4ac0-9080-35563e18e1f7}, !- Handle
  single_family_first_story 2 heating week 0 Monday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ab6b4237-a3d3-424a-bb34-be0aa2960f8e}, !- Handle
  single_family_first_story 2 heating week 0 Tuesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f7e8f303-5b5b-4354-9a57-dcca4d4b9d68}, !- Handle
  single_family_first_story 2 heating week 0 Wednesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {38d69262-9bed-42cf-967a-9faafce5121f}, !- Handle
  single_family_first_story 2 heating week 0 Thursday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b2cd8420-e124-4e03-ae41-92cd1a87d91b}, !- Handle
  single_family_first_story 2 heating week 0 Friday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {65bda9b1-143c-4cd1-8adb-b3557a89ffb0}, !- Handle
  single_family_first_story 2 heating week 0 Saturday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {11ab7650-d0eb-4760-950b-fad38674fc1e}, !- Handle
  single_family_first_story 2 heating week 0 Holiday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3efb0bda-4145-4dd2-887f-1a4643735255}, !- Handle
  single_family_first_story 2 heating week 0 Summer design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2eebdd86-7af6-4d9d-8bc8-59f3bd667226}, !- Handle
  single_family_first_story 2 heating week 0 Winter design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Year,
  {157a3d7f-0638-4052-bd5e-3b5c7f2e4b04}, !- Handle
  single_family_first_story 2 cooling year, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {afde7f39-12ba-4b0b-b40d-6b1c1f3eb197}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {afde7f39-12ba-4b0b-b40d-6b1c1f3eb197}, !- Handle
  single_family_first_story 2 cooling week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {2acaf23d-9537-41ac-b4b9-cdbedca361a6}, !- Sunday Schedule:Day Name
  {e0c1d0ea-d48b-4a65-ad05-a2241a7789c2}, !- Monday Schedule:Day Name
  {e0c1d0ea-d48b-4a65-ad05-a2241a7789c2}, !- Tuesday Schedule:Day Name
  {e0c1d0ea-d48b-4a65-ad05-a2241a7789c2}, !- Wednesday Schedule:Day Name
  {88bfe7e8-ba2b-40b5-9063-61a2cc094e54}, !- Thursday Schedule:Day Name
  {20105581-dbad-4268-ba80-a942580351b5}, !- Friday Schedule:Day Name
  {49464298-8710-4975-8bd9-1d2bde2bbb0d}, !- Saturday Schedule:Day Name
  {26abfd73-91c2-4cab-9145-d7aa3d3054e6}, !- Holiday Schedule:Day Name
  {fbc86766-558b-40f6-98e9-13be3669a9f9}, !- SummerDesignDay Schedule:Day Name
  {f0eac7f2-81a5-45f0-a4cc-1b31e8fc089d}, !- WinterDesignDay Schedule:Day Name
  {26abfd73-91c2-4cab-9145-d7aa3d3054e6}, !- CustomDay1 Schedule:Day Name
  {26abfd73-91c2-4cab-9145-d7aa3d3054e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2acaf23d-9537-41ac-b4b9-cdbedca361a6}, !- Handle
  single_family_first_story 2 cooling week 0 Sunday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ede002d1-d81f-4ff3-9dfc-e28ef94596a6}, !- Handle
  single_family_first_story 2 cooling week 0 Monday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {230a47e2-0336-4fd7-bc00-c5e2485a3f6e}, !- Handle
  single_family_first_story 2 cooling week 0 Tuesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {e0c1d0ea-d48b-4a65-ad05-a2241a7789c2}, !- Handle
  single_family_first_story 2 cooling week 0 Wednesday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {88bfe7e8-ba2b-40b5-9063-61a2cc094e54}, !- Handle
  single_family_first_story 2 cooling week 0 Thursday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {20105581-dbad-4268-ba80-a942580351b5}, !- Handle
  single_family_first_story 2 cooling week 0 Friday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {49464298-8710-4975-8bd9-1d2bde2bbb0d}, !- Handle
  single_family_first_story 2 cooling week 0 Saturday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {26abfd73-91c2-4cab-9145-d7aa3d3054e6}, !- Handle
  single_family_first_story 2 cooling week 0 Holiday, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {fbc86766-558b-40f6-98e9-13be3669a9f9}, !- Handle
  single_family_first_story 2 cooling week 0 Summer design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f0eac7f2-81a5-45f0-a4cc-1b31e8fc089d}, !- Handle
  single_family_first_story 2 cooling week 0 Winter design, !- Name
  {8fa0284f-ae65-46b1-87cb-c103da502e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:Schedule:Year,
  {1b167b3a-85c3-4f4c-8282-de1267faa067}, !- Handle
  single_family_first_story occupancy year, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6a17ee38-d9de-4572-9772-6781b433128f}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {6a17ee38-d9de-4572-9772-6781b433128f}, !- Handle
  single_family_first_story occupancy week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {e77dc7af-cd8d-4a72-9f1a-9ad9754d5d55}, !- Sunday Schedule:Day Name
  {0d46171d-8efc-4516-abae-873afbd20300}, !- Monday Schedule:Day Name
  {0d46171d-8efc-4516-abae-873afbd20300}, !- Tuesday Schedule:Day Name
  {0d46171d-8efc-4516-abae-873afbd20300}, !- Wednesday Schedule:Day Name
  {5419c8f6-0ec8-4071-b06b-fcc260e7af8a}, !- Thursday Schedule:Day Name
  {4fd58ccb-958e-47db-8409-ec8fc330c3fa}, !- Friday Schedule:Day Name
  {0f7a01b7-86b3-458b-9548-ed953916fff3}, !- Saturday Schedule:Day Name
  {dae53a93-b15d-4b0b-8aef-ea01c8b9a089}, !- Holiday Schedule:Day Name
  {2d7458fa-a151-4aed-9818-a6c686c1721c}, !- SummerDesignDay Schedule:Day Name
  {bc5bb8e6-7602-4409-9bce-ef17d7f54f4f}, !- WinterDesignDay Schedule:Day Name
  {dae53a93-b15d-4b0b-8aef-ea01c8b9a089}, !- CustomDay1 Schedule:Day Name
  {dae53a93-b15d-4b0b-8aef-ea01c8b9a089}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e77dc7af-cd8d-4a72-9f1a-9ad9754d5d55}, !- Handle
  single_family_first_story occupancy week 0 Sunday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {31ceb575-ce2f-4c58-ad77-186f8965c0fd}, !- Handle
  single_family_first_story occupancy week 0 Monday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {411c7b77-d182-4aeb-9e72-6f2d6c8f9a58}, !- Handle
  single_family_first_story occupancy week 0 Tuesday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0d46171d-8efc-4516-abae-873afbd20300}, !- Handle
  single_family_first_story occupancy week 0 Wednesday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5419c8f6-0ec8-4071-b06b-fcc260e7af8a}, !- Handle
  single_family_first_story occupancy week 0 Thursday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4fd58ccb-958e-47db-8409-ec8fc330c3fa}, !- Handle
  single_family_first_story occupancy week 0 Friday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f7a01b7-86b3-458b-9548-ed953916fff3}, !- Handle
  single_family_first_story occupancy week 0 Saturday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dae53a93-b15d-4b0b-8aef-ea01c8b9a089}, !- Handle
  single_family_first_story occupancy week 0 Holiday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2d7458fa-a151-4aed-9818-a6c686c1721c}, !- Handle
  single_family_first_story occupancy week 0 Summer design, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bc5bb8e6-7602-4409-9bce-ef17d7f54f4f}, !- Handle
  single_family_first_story occupancy week 0 Winter design, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Year,
  {6934dc9d-34c5-40a0-be0b-24a51c3f3271}, !- Handle
  single_family_first_story 2 occupancy year, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {58a2bbe0-d754-4ad0-aede-3a1d2f45077e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {58a2bbe0-d754-4ad0-aede-3a1d2f45077e}, !- Handle
  single_family_first_story 2 occupancy week 0, !- Name
  ,                                       !- Schedule Rendering Name
  {55c6ad6a-bb8c-46e3-bb1d-766a44df8fe1}, !- Sunday Schedule:Day Name
  {2fd71dff-94a4-40c2-80de-1fbc34602e88}, !- Monday Schedule:Day Name
  {2fd71dff-94a4-40c2-80de-1fbc34602e88}, !- Tuesday Schedule:Day Name
  {2fd71dff-94a4-40c2-80de-1fbc34602e88}, !- Wednesday Schedule:Day Name
  {4f8ab04b-ef81-4746-b50e-e8c59c8af394}, !- Thursday Schedule:Day Name
  {bab2ac0e-1c1a-4929-a163-6bfe85864165}, !- Friday Schedule:Day Name
  {bfc75195-6751-41f4-ab93-cb97e8bf574c}, !- Saturday Schedule:Day Name
  {9d4ba067-8318-4a14-9271-23d19ffb928c}, !- Holiday Schedule:Day Name
  {3ece25fd-83c3-4445-93bb-8614bfaf5ca2}, !- SummerDesignDay Schedule:Day Name
  {7006ecd8-ab41-40a0-930e-a73c3e2699e2}, !- WinterDesignDay Schedule:Day Name
  {9d4ba067-8318-4a14-9271-23d19ffb928c}, !- CustomDay1 Schedule:Day Name
  {9d4ba067-8318-4a14-9271-23d19ffb928c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {55c6ad6a-bb8c-46e3-bb1d-766a44df8fe1}, !- Handle
  single_family_first_story 2 occupancy week 0 Sunday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {960863ef-722a-43c6-8f31-69c570884473}, !- Handle
  single_family_first_story 2 occupancy week 0 Monday, !- Name
  {6ad8be73-e478-4c9d-9140-79fada195dc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
